<!DOCTYPE html>
<html lang="en">
<head>
    <meta charset="UTF-8">
    <meta name="viewport" content="width=device-width, initial-scale=1.0">
    <title>Deye 3P Modbus Address List</title>
    <link href="https://cdn.jsdelivr.net/npm/bootstrap@5.3.2/dist/css/bootstrap.min.css" rel="stylesheet">
</head>
<body class="bg-dark text-white">
    <div class="container-fluid p-4">
<!doctype html>
<html lang="en" data-bs-theme="dark">

<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1">
<link href="https://cdn.jsdelivr.net/npm/bootstrap@5.3.8/dist/css/bootstrap.min.css" rel="stylesheet"
integrity="sha384-sRIl4kxILFvY47J16cr9ZwB07vP4J8+LH7qKQnuqkuIAvNWLzeN8tE5YBujZqJLB" crossorigin="anonymous">
</head>

<body lang=EN>

<div class="container">
    <h1 class="text-center">MODBUS RTU Phase Energy Storage Communication Protocol</h1>
    <p class="text-center text-muted">All rights reserved</p>
</div>

<div class="container">
    <h2>Change Log</h2>
    <table class="table table-dark table-bordered">
        <thead>
            <tr>
                <th scope="col">Version</th>
                <th scope="col">Change Content</th>
                <th scope="col">Person in charge</th>
                <th scope="col">Change Date</th>
            </tr>
        </thead>
        <tbody>
            <tr>
                <td>V100</td>
                <td>Initial</td>
                <td>Liu Shengli</td>
                <td>2020.09.16</td>
            </tr>
        </tbody>
    </table>
</div>

<div class="container">
<h1>1. Overview</h1>
<p>This protocol is used for communication between the monitoring of the energy storage inverter and DSP. It adopts the MODBUS RTU communication protocol. This protocol can read the operating information of the inverter in real time and control the inverter.</p>
<h1>2. Physical Interface</h1>
<p>Uses RS485/RS232, asynchronous transceiver mode, master-slave mode, fixed baud rate.</p>
<ul>
<li>Baud rate: 9600bps</li>
<li>Parity: None</li>
<li>Data bits: 8</li>
<li>Stop bits: 1</li>
</ul>
<p>Frame interval time requirement</p>
<h1>3. Data Frame Format</h1>
<table class="table table-dark table-bordered">
<thead>
<tr>
<th>Slave Address</th>
<th>Function code</th>
<th>Data</th>
<th>CRC Check</th>
</tr>
</thead>
<tbody>
<tr>
<td>8-Bits</td>
<td>8-Bits</td>
<td>Nx8-Bits</td>
<td>16-Bits</td>
</tr>
</tbody>
</table>
<p><b>Slave Address</b> field: is the corresponding slave address, which must match the slave address of the inverter.</p>
<p><b>Function code</b> field: function code, currently only 03H and 10H function codes are open.</p>
<table class="table table-dark table-bordered">
<thead>
<tr>
<th>Function code(Hex)</th>
<th>Description</th>
<th>Register Address</th>
<th>Functionality</th>
</tr>
</thead>
<tbody>
<tr>
<td>02H</td>
<td>Read Discrete Inputs</td>
<td></td>
<td>Read Fault Information Register Content</td>
</tr>
<tr>
<td>03H</td>
<td>Read Holding Registers</td>
<td>0~59/500~2000</td>
<td>Read Settings Register Content</td>
</tr>
<tr>
<td>04H</td>
<td>Read Input Registers</td>
<td></td>
<td>Read Inverter Information Content</td>
</tr>
<tr>
<td>05H</td>
<td>Write Single Coil</td>
<td></td>
<td>Enable/Disable Machine Settings Function</td>
</tr>
<tr>
<td>06H</td>
<td>Write Single Holding Register</td>
<td></td>
<td>Set Single Register Function</td>
</tr>
<tr>
<td>10H</td>
<td>Write Multiple Holding Registers</td>
<td>60-499</td>
<td>Set Multiple Registers Function</td>
</tr>
</tbody>
</table>
<p><b>Data</b> field: includes starting register address, data length, number of data bytes, data content. All are high byte first, low byte last.</p>
<p><b>CRC Check</b> field: CRC lookup table checksum method, low byte first, high byte last.</p>
<h1>4. Error Message and Data Handling</h1>
<p>Slave reply (16-bit):</p>
<table class="table table-dark table-bordered">
<thead>
<tr>
<th>Slave Address</th>
<th>Function code</th>
<th>Error code</th>
<th colspan="2">CRC Check</th>
</tr>
</thead>
<tbody>
<tr>
<td rowspan="2">xx</td>
<td rowspan="2">xx|0x80</td>
<td rowspan="2">xx</td>
<td>Low byte</td>
<td>High byte</td>
</tr>
<tr>
<td>xx</td>
<td>xx</td>
</tr>
</tbody>
</table>
<p>When the inverter communication module detects errors other than CRC checksum errors, it must reply to the master with information. The highest bit of the function code is set to 1, which means adding 128 to the function code sent by the master.</p>
<p>Error codes responded by the inverter communication module:</p>
</div>

<div class="container">
<p>0x01 Illegal function code. The server does not understand the function code.</p>
<p>0x02 Illegal data address. (requested)</p>
<p>0x03 Illegal data value. (requested)</p>
<p>0x04 Server failure. The inverter communication module cannot output data fault during execution.</p>
<h1>5. Detailed Protocol Description</h1>
<p>0-59 register addresses are readable register types, function code 0x03.</p>
<p>60-499 register addresses are readable and writable register types, function code 0x10.</p>
<p>500-2000 register addresses are readable register types, function code 0x03.</p>
<h2>5.1. Read fixed attributes, corresponding function code 0x03, address range 0~59</h2>
<table class="table table-dark table-bordered">
<thead>
<tr>
<th>Addr</th>
<th>Register meaning</th>
<th>R/W</th>
<th>data range</th>
<th>unit</th>
<th>note</th>
</tr>
</thead>
<tbody>
<tr>
<td colspan="6"></td>
</tr>
<tr>
<td>000</td>
<td>Device type</td>
<td>R</td>
<td></td>
<td></td>
<td>
<p>0X0200 inverter</p>
<p>0X0300 single-phase hybird</p>
<p>0X0400 MI microinverter</p>
<p>0X0500 three-phase hybird</p>
</td>
</tr>
<tr>
<td>001</td>
<td>Modbus address</td>
<td>R</td>
<td>[1,247]</td>
<td></td>
<td></td>
</tr>
<tr>
<td>002</td>
<td>Communication protocol version</td>
<td>R</td>
<td>‘0’~’9’; ‘A’~’Z’</td>
<td></td>
<td>The version of this protocol followed by the firmware, such as 0x0102 represents version 1.2</td>
</tr>
<tr>
<td rowspan="2">003</td>
<td>SN byte 01</td>
<td rowspan="2">R</td>
<td rowspan="2">‘0’~’9’; ‘A’~’Z’</td>
<td rowspan="2"></td>
<td rowspan="10">
<p>The serial number is ten ASCII characters,</p>
<p>If "AH12345678",</p>
<p>Byte 01 is 0x41 (A),</p>
<p>The 02nd byte is 0x48 (H),</p>
<p>……</p>
<p>The 09th byte is 0x37 (7),</p>
<p>The tenth byte is 0x38 (8).</p>
</td>
</tr>
<tr>
<td>SN byte 02</td>
</tr>
<tr>
<td rowspan="2">004</td>
<td>SN byte 03</td>
<td rowspan="2">R</td>
<td rowspan="2">‘0’~’9’; ‘A’~’Z’</td>
<td rowspan="2"></td>
</tr>
<tr>
<td>SN byte 04</td>
</tr>
<tr>
<td rowspan="2">005</td>
<td>SN byte 05</td>
<td rowspan="2">R</td>
<td rowspan="2">‘0’~’9’; ‘A’~’Z’</td>
<td rowspan="2"></td>
</tr>
<tr>
<td>SN byte 06</td>
</tr>
<tr>
<td rowspan="2">006</td>
<td>SN byte 07</td>
<td rowspan="2">R</td>
<td rowspan="2">‘0’~’9’; ‘A’~’Z’</td>
<td rowspan="2"></td>
</tr>
<tr>
<td>SN byte 08</td>
</tr>
<tr>
<td rowspan="2">007</td>
<td>SN byte 09</td>
<td rowspan="2">R</td>
<td rowspan="2">‘0’~’9’; ‘A’~’Z’</td>
<td rowspan="2"></td>
</tr>
<tr>
<td>SN byte 10</td>
</tr>
<tr>
<td>008</td>
<td>Rated Power</td>
<td>R</td>
<td>0x0000</td>
<td></td>
<td></td>
</tr>
<tr>
<td>009</td>
<td>undefined</td>
<td>R</td>
<td>0x0000</td>
<td></td>
<td></td>
</tr>
<tr>
<td>010</td>
<td>undefined</td>
<td>R</td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td>011</td>
<td>Assistant program version</td>
<td>R</td>
<td>0XFFFF</td>
<td></td>
<td>
<p>Bit0-7 bootloader software</p>
<p>Bit8-15 Assistant program</p>
</td>
</tr>
</tbody>
</table>
</div>

<div class="WordSection5">
  <table class="table table-dark table-striped table-bordered">
    <thead>
      <tr>
        <th scope="col">Address</th>
        <th scope="col">Description</th>
        <th scope="col">Access</th>
        <th scope="col">Range</th>
        <th scope="col">Unit</th>
        <th scope="col">Notes</th>
      </tr>
    </thead>
    <tbody>
      <tr>
        <td>011</td>
        <td>Control panel bootloader software version</td>
        <td>R</td>
        <td></td>
        <td></td>
        <td></td>
      </tr>
      <tr>
        <td>012</td>
        <td>undefine</td>
        <td>R</td>
        <td></td>
        <td></td>
        <td></td>
      </tr>
      <tr>
        <td>013</td>
        <td>undefine</td>
        <td>R</td>
        <td></td>
        <td></td>
        <td></td>
      </tr>
      <tr>
        <td>014</td>
        <td>Control panel firmware version-2</td>
        <td>R</td>
        <td></td>
        <td></td>
        <td></td>
      </tr>
      <tr>
        <td>015</td>
        <td>Control panel firmware master version</td>
        <td>R</td>
        <td></td>
        <td></td>
        <td></td>
      </tr>
      <tr>
        <td>016</td>
        <td>Comm panel firmware version-1</td>
        <td>R</td>
        <td></td>
        <td></td>
        <td></td>
      </tr>
      <tr>
        <td>017</td>
        <td>Comm panel firmware version-2</td>
        <td>R</td>
        <td></td>
        <td></td>
        <td></td>
      </tr>
      <tr>
        <td>018</td>
        <td>Comm panel firmware master version</td>
        <td>R</td>
        <td></td>
        <td></td>
        <td></td>
      </tr>
      <tr>
        <td>019</td>
        <td>Safety type</td>
        <td>R</td>
        <td></td>
        <td></td>
        <td></td>
      </tr>
      <tr>
        <td>020</td>
        <td>Rated power low word</td>
        <td>R</td>
        <td></td>
        <td>0.1W</td>
        <td></td>
      </tr>
      <tr>
        <td>021</td>
        <td>Rated power high word</td>
        <td>R</td>
        <td></td>
        <td>0.1W</td>
        <td></td>
      </tr>
      <tr>
        <td>022</td>
        <td>MPPT number and phases</td>
        <td>R</td>
        <td>[1,8]/[1,3]</td>
        <td></td>
        <td>MI 0x0503: five-mppts three-phase</td>
      </tr>
      <tr>
        <td>023</td>
        <td>Rated Grid Voltage</td>
        <td>R</td>
        <td>[0-3]</td>
        <td></td>
        <td>0: 127/220V 1: 220/380V</td>
      </tr>
      <tr>
        <td>024</td>
        <td></td>
        <td></td>
        <td></td>
        <td></td>
        <td></td>
      </tr>
      <tr>
        <td>025</td>
        <td>SN byte 01<br>SN byte 02</td>
        <td></td>
        <td></td>
        <td></td>
        <td></td>
      </tr>
      <tr>
        <td>026</td>
        <td>SN byte 03<br>SN byte 04</td>
        <td></td>
        <td></td>
        <td></td>
        <td></td>
      </tr>
      <tr>
        <td>027</td>
        <td>SN byte 05<br>SN byte 06</td>
        <td></td>
        <td></td>
        <td></td>
        <td></td>
      </tr>
      <tr>
        <td>028</td>
        <td>SN byte 07<br>SN byte 08</td>
        <td></td>
        <td></td>
        <td></td>
        <td></td>
      </tr>
      <tr>
        <td>029</td>
        <td>SN byte 09</td>
        <td></td>
        <td></td>
        <td></td>
        <td></td>
      </tr>
    </tbody>
  </table>
</div>
<div class="WordSection6">
  <p class="MsoListParagraph"><b>5.1.10 Read/write properties; corresponding function code is 0x10.</b></p>
  <table class="table table-dark table-striped table-bordered">
    <thead>
      <tr>
        <th scope="col">Address</th>
        <th scope="col">Register meaning</th>
        <th scope="col">R/W</th>
        <th scope="col">Data range</th>
        <th scope="col">Unit</th>
        <th scope="col">Note</th>
      </tr>
    </thead>
    <tbody>
      <tr>
        <td>29</td>
        <td>SN byte 10</td>
        <td></td>
        <td></td>
        <td></td>
        <td></td>
      </tr>
      <tr>
        <td>30-59</td>
        <td colspan="5"></td>
      </tr>
      <tr>
        <td>60</td>
        <td>Remote Lock</td>
        <td>R/W</td>
        <td></td>
        <td></td>
        <td>0x0002 turn off<br>0x0000 turn on</td>
      </tr>
      <tr>
        <td>61</td>
        <td>self-check time</td>
        <td>R/W</td>
        <td>[0,1000]</td>
        <td>S</td>
        <td>MI (bylo -1)</td>
      </tr>
      <tr>
        <td>62</td>
        <td>system time byte 01 (Year)<br>system time byte 02 (Month)</td>
        <td>R/W</td>
        <td>[0,255]<br>[1,12]</td>
        <td>Year<br>Month</td>
        <td rowspan="3">Based on the year 2000</td>
      </tr>
      <tr>
        <td>63</td>
        <td>system time byte 03 (Day)<br>system time byte 04 (Hour)</td>
        <td>R/W</td>
        <td>[1,31]<br>[0,23]</td>
        <td>Day<br>Hour</td>
      </tr>
      <tr>
        <td>64</td>
        <td>system time byte 05 (Minute)<br>system time byte 06 (Sec)</td>
        <td>R/W</td>
        <td>[0,59]<br>[0,59]</td>
        <td>Minute<br>Sec</td>
      </tr>
      <tr>
        <td>65</td>
        <td>insulation Minimum impedance</td>
        <td>R/W</td>
        <td>[100,20000]</td>
        <td>0.1KΩ</td>
        <td></td>
      </tr>
      <tr>
        <td>66</td>
        <td>Undefine</td>
        <td></td>
        <td></td>
        <td></td>
        <td></td>
      </tr>
      <tr>
        <td>67</td>
        <td>Undefine</td>
        <td></td>
        <td></td>
        <td></td>
        <td></td>
      </tr>
      <tr>
        <td>68</td>
        <td>Undefine</td>
        <td></td>
        <td></td>
        <td></td>
        <td></td>
      </tr>
    </tbody>
  </table>
</div>
<div class="WordSection7">
  <table class="table table-dark table-striped table-bordered">
    <thead>
      <tr>
        <th scope="col">Address</th>
        <th scope="col">Description</th>
        <th scope="col">Access</th>
        <th scope="col">Range</th>
        <th scope="col">Unit</th>
        <th scope="col">Notes</th>
      </tr>
    </thead>
    <tbody>
      <tr>
        <td>69</td>
        <td>Undefine</td>
        <td></td>
        <td></td>
        <td></td>
        <td></td>
      </tr>
      <tr>
        <td>70</td>
        <td>Undefine</td>
        <td></td>
        <td></td>
        <td></td>
        <td></td>
      </tr>
      <tr>
        <td>71</td>
        <td>Undefine</td>
        <td></td>
        <td></td>
        <td></td>
        <td></td>
      </tr>
      <tr>
        <td>72</td>
        <td>Undefine</td>
        <td></td>
        <td></td>
        <td></td>
        <td></td>
      </tr>
      <tr>
        <td>73</td>
        <td>Undefine</td>
        <td></td>
        <td></td>
        <td></td>
        <td></td>
      </tr>
      <tr>
        <td>74</td>
        <td>Communication address</td>
        <td>R</td>
        <td>0x0000</td>
        <td>-</td>
        <td></td>
      </tr>
      <tr>
        <td>75</td>
        <td>Communication baud rate MI:Zigbee or PLC</td>
        <td>R</td>
        <td>0x0000</td>
        <td>-</td>
        <td></td>
      </tr>
      <tr>
        <td>76</td>
        <td>Undefine</td>
        <td>R/W</td>
        <td></td>
        <td></td>
        <td></td>
      </tr>
      <tr>
        <td>77</td>
        <td>Active power regulation</td>
        <td>R/W</td>
        <td>[0,1200]</td>
        <td>0.1%/1%</td>
        <td>If 800, adjust to 80.0%</td>
      </tr>
      <tr>
        <td>78</td>
        <td>Reactive power regulation</td>
        <td>R/W</td>
        <td>[0,1200]</td>
        <td>0.1%</td>
        <td>If 800, adjust to 80.0%</td>
      </tr>
      <tr>
        <td>79</td>
        <td>Apparent power regulation</td>
        <td>R/W</td>
        <td>[0,1200]</td>
        <td>0.1%</td>
        <td>If 800, adjust to 80.0%</td>
      </tr>
      <tr>
        <td>80</td>
        <td>Switch on and off enable</td>
        <td>R/W</td>
        <td>[0,1]</td>
        <td>-</td>
        <td>0: power off 1: power on</td>
      </tr>
      <tr>
        <td>81</td>
        <td>Factory reset enable</td>
        <td>R/W</td>
        <td>[0,1]</td>
        <td></td>
        <td>0: disable 1: enable</td>
      </tr>
      <tr>
        <td>82</td>
        <td>Self-checking time</td>
        <td>R/W</td>
        <td>[0,1]</td>
        <td>-</td>
        <td>0-360 seconds</td>
      </tr>
      <tr>
        <td>83</td>
        <td>Island protection enable</td>
        <td>R/W</td>
        <td>[0,1]</td>
        <td></td>
        <td>0: disable 1: enable</td>
      </tr>
      <tr>
        <td>84</td>
        <td>MPPT number</td>
        <td>R/W</td>
        <td>[0,1]</td>
        <td>-</td>
        <td>0: disable 1: enable</td>
      </tr>
      <tr>
        <td>85</td>
        <td>GFDI enable</td>
        <td>R/W</td>
        <td>[0,1]</td>
        <td></td>
        <td>0: disable 1: enable</td>
      </tr>
      <tr>
        <td>86</td>
        <td></td>
        <td></td>
        <td></td>
        <td></td>
        <td></td>
      </tr>
      <tr>
        <td>87</td>
        <td>RISO enable</td>
        <td>R/W</td>
        <td>[0,1]</td>
        <td></td>
        <td>0: disable 1: enable</td>
      </tr>
      <tr>
        <td>88</td>
        <td>GridStandard</td>
        <td>R/W</td>
        <td>[0,20]</td>
        <td></td>
        <td>1: China<br>2: Brazil<br>3: India</td>
      </tr>
    </tbody>
  </table>
</div>
<div class="WordSection8">
  <table class="table table-dark table-striped table-bordered">
    <thead>
      <tr>
        <th scope="col">Address</th>
        <th scope="col">Description</th>
        <th scope="col">Access</th>
        <th scope="col">Range</th>
        <th scope="col">Unit</th>
        <th scope="col">Notes</th>
      </tr>
    </thead>
    <tbody>
      <tr>
        <td>88</td>
        <td colspan="5">4, EN50438<br>5, Other</td>
      </tr>
      <tr>
        <td>89</td>
        <td></td>
        <td></td>
        <td></td>
        <td></td>
        <td></td>
      </tr>
      <tr>
        <td>90</td>
        <td>Low voltage across enable</td>
        <td></td>
        <td></td>
        <td></td>
        <td>0: disable<br>1: enable</td>
      </tr>
      <tr>
        <td>91</td>
        <td>MCU-EEPROM initial enabled</td>
        <td>R/W</td>
        <td>[0,2]</td>
        <td>-</td>
        <td>0: work normal<br>1: init mcu eeprom</td>
      </tr>
      <tr>
        <td>92</td>
        <td>Comm-EEPROM initial enabled</td>
        <td>R/W</td>
        <td></td>
        <td></td>
        <td>0: work normal<br>1: init comm eeprom</td>
      </tr>
      <tr>
        <td>93</td>
        <td>Factory only</td>
        <td></td>
        <td></td>
        <td></td>
        <td>
          Bit0: Test enable=1 if use later bit<br>
          Bit1: open all fan<br>
          Bit4: open Gen singal relay
        </td>
      </tr>
      <tr>
        <td>94</td>
        <td>Factory only</td>
        <td>R/W</td>
        <td>[0,3]</td>
        <td>-</td>
        <td>
          Bit0: Test enable=1 if use later bit<br>
          Bit2: Flash display board for all LEDs, honey maker, backlight, display red, yellow and blue<br>
          Bit3: Open lithium battery interface test<br>
          Bit5: Restart lcd
        </td>
      </tr>
      <tr>
        <td>95</td>
        <td></td>
        <td></td>
        <td></td>
        <td></td>
        <td></td>
      </tr>
      <tr>
        <td>96</td>
        <td>PowerWH Factor</td>
        <td>R/W</td>
        <td></td>
        <td>-0.01</td>
        <td>100 mean 1<br>111 mean 1.11</td>
      </tr>
      <tr>
        <td>97</td>
        <td>Solar input for SPU<br>TEST MODE</td>
        <td></td>
        <td></td>
        <td></td>
        <td></td>
      </tr>
      <tr>
        <td>98</td>
        <td>Control Mode</td>
        <td>R/W</td>
        <td>-</td>
        <td>-</td>
        <td>0x0000 Lead-Battery, four-stage charging method<br>0x0001 Lithium battery</td>
      </tr>
      <tr>
        <td>99</td>
        <td>Equalization V</td>
        <td>R/W</td>
        <td>[3800,6100]</td>
        <td>0.01V</td>
        <td>1480 means 14.8v</td>
      </tr>
      <tr>
        <td>100</td>
        <td>Absorption V</td>
        <td>R/W</td>
        <td>[3800,6100]</td>
        <td>0.01V</td>
        <td>1440 means 14.4v</td>
      </tr>
      <tr>
        <td>101</td>
        <td>Float V</td>
        <td>R/W</td>
        <td>[3800,6100]</td>
        <td>0.01V</td>
        <td>1440 means 14.4v</td>
      </tr>
      <tr>
        <td>102</td>
        <td>Batt Capacity</td>
        <td>R/W</td>
        <td>[0,2000]</td>
        <td>1 Ah</td>
        <td>200 means 200AH</td>
      </tr>
      <tr>
        <td>103</td>
        <td>Empty_v</td>
        <td>R/W</td>
        <td></td>
        <td>0.01V</td>
        <td></td>
      </tr>
    </tbody>
  </table>
</div>
<div class="WordSection9">
  <table class="table table-dark table-striped table-bordered">
    <thead>
      <tr>
        <th>Register</th>
        <th>Description</th>
        <th>Access</th>
        <th>Range</th>
        <th>Unit</th>
        <th>Notes</th>
      </tr>
    </thead>
    <tbody>
      <tr>
        <td>104</td>
        <td>Minimum limit for Zero Export power to be effective</td>
        <td>R/W</td>
        <td></td>
        <td></td>
        <td></td>
      </tr>
      <tr>
        <td>105</td>
        <td>Equalization day cycle</td>
        <td>R/W</td>
        <td>[0-90]</td>
        <td>Day</td>
        <td></td>
      </tr>
      <tr>
        <td>106</td>
        <td>Equalization time</td>
        <td>R/W</td>
        <td>[0-20]</td>
        <td>0.5 Hour</td>
        <td>Resolution 0.5h. [0-20] corresponds to 0-10 hours. Sent to MCU as [0-100].</td>
      </tr>
      <tr>
        <td>107</td>
        <td>Temperature compensation value (TEMPCO)</td>
        <td>R/W</td>
        <td>[0-50]</td>
        <td>1mV/°C</td>
        <td>Signed int.</td>
      </tr>
      <tr>
        <td>108</td>
        <td>Max battery charging current</td>
        <td>R/W</td>
        <td>[0-185]</td>
        <td>1A</td>
        <td>0-185A</td>
      </tr>
      <tr>
        <td>109</td>
        <td>Max battery discharge current</td>
        <td>R/W</td>
        <td>[0-185]</td>
        <td>1A</td>
        <td>0-185A</td>
      </tr>
      <tr>
        <td>110</td>
        <td>Reserved</td>
        <td>R/W</td>
        <td></td>
        <td></td>
        <td></td>
      </tr>
      <tr>
        <td>111</td>
        <td>Battery operation mode</td>
        <td>R/W</td>
        <td></td>
        <td></td>
        <td>0: According to voltage, 1: According to capacity, 2: No battery</td>
      </tr>
      <tr>
        <td>112</td>
        <td>Lithium battery wake-up sign bit</td>
        <td>R/W</td>
        <td></td>
        <td></td>
        <td>0: Enabled, 1: Disabled</td>
      </tr>
      <tr>
        <td>113</td>
        <td>Battery internal resistance value</td>
        <td>R/W</td>
        <td>[0-6000]</td>
        <td>mΩ</td>
        <td></td>
      </tr>
      <tr>
        <td>114</td>
        <td>Battery charging efficiency</td>
        <td>R/W</td>
        <td>[0-100]</td>
        <td>0.1%</td>
        <td>Example: 983 means 98.3%</td>
      </tr>
      <tr>
        <td>115</td>
        <td>Battery capacity for shutdown</td>
        <td>R/W</td>
        <td>[0-100]</td>
        <td>1%</td>
        <td>Low capacity cutoff point</td>
      </tr>
      <tr>
        <td>116</td>
        <td>Battery capacity for restart</td>
        <td>R/W</td>
        <td>[0-100]</td>
        <td>1%</td>
        <td>Protection recovery point</td>
      </tr>
      <tr>
        <td>117</td>
        <td>Battery capacity for LowBatt warning</td>
        <td>R/W</td>
        <td>[0-100]</td>
        <td>1%</td>
        <td></td>
      </tr>
      <tr>
        <td>118</td>
        <td>Battery voltage for shutdown</td>
        <td>R/W</td>
        <td>[3800-6100]</td>
        <td>0.01V</td>
        <td>Low protection point cutoff 41V</td>
      </tr>
      <tr>
        <td>119</td>
        <td>Battery voltage for restart</td>
        <td>R/W</td>
        <td>[3800-6100]</td>
        <td>0.01V</td>
        <td>Reboot/recover at 52V</td>
      </tr>
      <tr>
        <td>120</td>
        <td>Battery voltage for LowBatt warning</td>
        <td>R/W</td>
        <td>[3800-6100]</td>
        <td>0.01V</td>
        <td>Discharge depth 46V</td>
      </tr>
      <tr>
        <td>121</td>
        <td>Maximum operating time of generator</td>
        <td></td>
        <td></td>
        <td>0.1 hours</td>
        <td>Example: 120 means 12 hours</td>
      </tr>
      <tr>
        <td>122</td>
        <td>Generator cooling time</td>
        <td></td>
        <td></td>
        <td>0.1 hours</td>
        <td>Example: 120 means 12 hours</td>
      </tr>
    </tbody>
  </table>
</div>
<div class="WordSection10">
  <table class="table table-dark table-striped table-bordered">
    <thead>
      <tr>
        <th>Register</th>
        <th>Description</th>
        <th>Access</th>
        <th>Range</th>
        <th>Unit</th>
        <th>Notes</th>
      </tr>
    </thead>
    <tbody>
      <tr>
        <td>123</td>
        <td>Generator charging starting voltage point</td>
        <td>R/W</td>
        <td>[0-6300]</td>
        <td>0.01V</td>
        <td>Generator starts charging when battery voltage is less than this value.</td>
      </tr>
      <tr>
        <td>124</td>
        <td>Generator charging starting capacity point</td>
        <td>R/W</td>
        <td>[0-100]</td>
        <td>1%</td>
        <td>Generator starts charging when battery capacity is less than this value.</td>
      </tr>
      <tr>
        <td>125</td>
        <td>Generator charging current to battery</td>
        <td>R/W</td>
        <td>[0-185]</td>
        <td>1A</td>
        <td>The current at which the generator charges the battery.</td>
      </tr>
      <tr>
        <td>126</td>
        <td>Grid charging start voltage point</td>
        <td>R/W</td>
        <td>[0-6300]</td>
        <td>0.01V</td>
        <td></td>
      </tr>
      <tr>
        <td>127</td>
        <td>Grid charging start capacity point</td>
        <td>R/W</td>
        <td>[0-100]</td>
        <td>1%</td>
        <td></td>
      </tr>
      <tr>
        <td>128</td>
        <td>Grid charging current to battery</td>
        <td>R/W</td>
        <td>[0-185]</td>
        <td>1A</td>
        <td>The current at which the grid charges the battery.</td>
      </tr>
      <tr>
        <td>129</td>
        <td>Generator charge enable</td>
        <td>R/W</td>
        <td></td>
        <td></td>
        <td></td>
      </tr>
      <tr>
        <td>130</td>
        <td>Grid charge enable</td>
        <td>R/W</td>
        <td></td>
        <td></td>
        <td></td>
      </tr>
      <tr>
        <td>131</td>
        <td>AC couple frequency limit setting</td>
        <td>R/W</td>
        <td>[5000-6500]</td>
        <td>0.01Hz</td>
        <td>Range: 50.00-65.00 Hz</td>
      </tr>
      <tr>
        <td>132</td>
        <td>Force on generator as load function</td>
        <td>R/W</td>
        <td></td>
        <td></td>
        <td>Prerequisite: Register 234 must be enabled (set to 1). 0: Do not force; 1: Force.</td>
      </tr>
      <tr>
        <td>133</td>
        <td>Generator input as load output enable</td>
        <td>R/W</td>
        <td></td>
        <td></td>
        <td>0: Gen input only; 1: Smart load output only; 2: Microinverter input enabled.</td>
      </tr>
      <tr>
        <td>134</td>
        <td>SmartLoad OFF batt Voltage</td>
        <td>R/W</td>
        <td>[3800-6300]</td>
        <td>0.01V</td>
        <td></td>
      </tr>
      <tr>
        <td>135</td>
        <td>SmartLoad OFF batt capacity</td>
        <td>R/W</td>
        <td>[0-100]</td>
        <td>1%</td>
        <td></td>
      </tr>
      <tr>
        <td>136</td>
        <td>SmartLoad ON batt Voltage</td>
        <td>R/W</td>
        <td>[3800-6300]</td>
        <td>0.01V</td>
        <td></td>
      </tr>
      <tr>
        <td>137</td>
        <td>SmartLoad ON batt capacity</td>
        <td>R/W</td>
        <td>[0-100]</td>
        <td>1%</td>
        <td></td>
      </tr>
      <tr>
        <td>138</td>
        <td>Output voltage level setting</td>
        <td>R/W</td>
        <td></td>
        <td></td>
        <td>0: means 220V</td>
      </tr>
    </tbody>
  </table>
</div>
<div class="WordSection11">
  <table class="table table-dark table-striped table-bordered">
    <thead>
      <tr>
        <th>Register</th>
        <th>Description</th>
        <th>Access</th>
        <th>Range</th>
        <th>Unit</th>
        <th>Notes</th>
      </tr>
    </thead>
    <tbody>
      <tr>
        <td>138</td>
        <td>Output voltage level setting</td>
        <td>R/W</td>
        <td></td>
        <td></td>
        <td>1: 230V; 2: 240V; 3: 120V; 4: 133V</td>
      </tr>
      <tr>
        <td>139</td>
        <td>Minimum solar power required to start a generator</td>
        <td>R/W</td>
        <td>[0-8000]</td>
        <td>1W</td>
        <td></td>
      </tr>
      <tr>
        <td>140</td>
        <td>Generator Grid Signal On</td>
        <td></td>
        <td></td>
        <td></td>
        <td></td>
      </tr>
      <tr>
        <td>141</td>
        <td>Energy management model</td>
        <td></td>
        <td></td>
        <td></td>
        <td>Bit 0-1: 10=Battery first mode, 11=Load first mode.<br>Bit 2-3 (Passive grid-connected power balance):
          10=close, 11=open.<br>Bit 4-5 (Active grid-connection power balance): 10=close, 11=open.</td>
      </tr>
      <tr>
        <td>142</td>
        <td>Limit control function</td>
        <td>R/W</td>
        <td></td>
        <td>0/1</td>
        <td>0x00: Sell electricity enabled.<br>0x01: Built-in limit enabled.<br>0x02: External limit enabled.</td>
      </tr>
      <tr>
        <td>143</td>
        <td>Limit the maximum power output of the grid connection</td>
        <td>R/W</td>
        <td>[0-8000]</td>
        <td>1W</td>
        <td>Represents total power.</td>
      </tr>
      <tr>
        <td>144</td>
        <td>External current sensor clamp phase/direction</td>
        <td>R/W</td>
        <td>[xx,00]</td>
        <td></td>
        <td>Values: [11], [12]</td>
      </tr>
      <tr>
        <td>145</td>
        <td>Solar sell</td>
        <td>R/W</td>
        <td></td>
        <td></td>
        <td>0x00: Do not sell solar power.<br>0x01: Sell solar power.</td>
      </tr>
      <tr>
        <td>146</td>
        <td>Time of Use (TOU) / Peak shaving function enabled</td>
        <td>R/W</td>
        <td></td>
        <td></td>
        <td>Bit 0: 0=Disable, 1=Enable.<br>Bit 1 (Monday): 0=Disable, 1=Enable.<br>Bit 2 (Tuesday): 0=Disable, 1=Enable.
        </td>
      </tr>
    </tbody>
  </table>
</div>
<div class="WordSection12">
  <table class="table table-dark table-striped table-bordered">
    <thead>
      <tr>
        <th>Register</th>
        <th>Description</th>
        <th>Access</th>
        <th>Range</th>
        <th>Unit</th>
        <th>Notes</th>
      </tr>
    </thead>
    <tbody>
      <tr>
        <td>146</td>
        <td>Time of Use (TOU) / Peak shaving function enabled</td>
        <td>R/W</td>
        <td></td>
        <td></td>
        <td>... Bit 3 (Wednesday), Bit 4 (Thursday), Bit 5 (Friday), Bit 6 (Saturday), Bit 7 (Sunday). 0=Disable,
          1=Enable for each day.</td>
      </tr>
      <tr>
        <td>147</td>
        <td>Grid Phase Sequence Setting (ABC)</td>
        <td>R/W</td>
        <td></td>
        <td></td>
        <td>0: 0, 120, 240 degrees<br>1: 0, 240, 120 degrees</td>
      </tr>
      <tr>
        <td>148</td>
        <td>Sell mode time point 1</td>
        <td>R/W</td>
        <td>[0000-2359]</td>
        <td></td>
        <td>Example: 2359 means 23:59</td>
      </tr>
      <tr>
        <td>149</td>
        <td>Sell mode time point 2</td>
        <td>R/W</td>
        <td>[0000-2359]</td>
        <td>Time</td>
        <td></td>
      </tr>
      <tr>
        <td>150</td>
        <td>Sell mode time point 3</td>
        <td>R/W</td>
        <td>[0000-2359]</td>
        <td></td>
        <td></td>
      </tr>
      <tr>
        <td>151</td>
        <td>Sell mode time point 4</td>
        <td>R/W</td>
        <td>[0000-2359]</td>
        <td></td>
        <td></td>
      </tr>
      <tr>
        <td>152</td>
        <td>Sell mode time point 5</td>
        <td>R/W</td>
        <td>[0000-2359]</td>
        <td></td>
        <td></td>
      </tr>
      <tr>
        <td>153</td>
        <td>Sell mode time point 6</td>
        <td>R/W</td>
        <td>[0000-2359]</td>
        <td></td>
        <td></td>
      </tr>
      <tr>
        <td>154</td>
        <td>Sell mode power at time point 1</td>
        <td>R/W</td>
        <td>[0-8000]</td>
        <td>1W</td>
        <td>Affected by the maximum discharge power of the battery.</td>
      </tr>
      <tr>
        <td>155</td>
        <td>Sell mode power at time point 2</td>
        <td>R/W</td>
        <td>[0-8000]</td>
        <td>1W</td>
        <td></td>
      </tr>
      <tr>
        <td>156</td>
        <td>Sell mode power at time point 3</td>
        <td>R/W</td>
        <td>[0-8000]</td>
        <td>1W</td>
        <td></td>
      </tr>
      <tr>
        <td>157</td>
        <td>Sell mode power at time point 4</td>
        <td>R/W</td>
        <td>[0-8000]</td>
        <td>1W</td>
        <td></td>
      </tr>
      <tr>
        <td>158</td>
        <td>Sell mode power at time point 5</td>
        <td>R/W</td>
        <td>[0-8000]</td>
        <td>1W</td>
        <td></td>
      </tr>
      <tr>
        <td>159</td>
        <td>Sell mode power at time point 6</td>
        <td>R/W</td>
        <td>[0-8000]</td>
        <td>1W</td>
        <td></td>
      </tr>
      <tr>
        <td>160</td>
        <td>Sell mode end voltage at time point 1</td>
        <td>R/W</td>
        <td>[0-6300]</td>
        <td>0.01V</td>
        <td>This is the battery voltage target for the selling period.</td>
      </tr>
      <tr>
        <td>161</td>
        <td>Sell mode end voltage at time point 2</td>
        <td>R/W</td>
        <td>[0-6300]</td>
        <td>0.01V</td>
        <td></td>
      </tr>
      <tr>
        <td>162</td>
        <td>Sell mode end voltage at time point 3</td>
        <td>R/W</td>
        <td>[0-6300]</td>
        <td>0.01V</td>
        <td></td>
      </tr>
    </tbody>
  </table>
</div>
<div class="WordSection13">
  <table class="table table-dark table-striped table-bordered">
    <thead>
      <tr>
        <th>Register</th>
        <th>Description</th>
        <th>Access</th>
        <th>Range</th>
        <th>Unit</th>
        <th>Notes</th>
      </tr>
    </thead>
    <tbody>
      <tr>
        <td>163</td>
        <td>Sell mode end voltage at time point 4</td>
        <td>R/W</td>
        <td>[0-6300]</td>
        <td>0.01V</td>
        <td></td>
      </tr>
      <tr>
        <td>164</td>
        <td>Sell mode end voltage at time point 5</td>
        <td>R/W</td>
        <td>[0-6300]</td>
        <td>0.01V</td>
        <td></td>
      </tr>
      <tr>
        <td>165</td>
        <td>Sell mode end voltage at time point 6</td>
        <td>R/W</td>
        <td>[0-6300]</td>
        <td>0.01V</td>
        <td></td>
      </tr>
      <tr>
        <td>166</td>
        <td>Time of Use SOC for time point 1</td>
        <td>R/W</td>
        <td>[0-100]</td>
        <td>1%</td>
        <td>State of Charge target</td>
      </tr>
      <tr>
        <td>167</td>
        <td>Time of Use SOC for time point 2</td>
        <td>R/W</td>
        <td>[0-100]</td>
        <td>1%</td>
        <td></td>
      </tr>
      <tr>
        <td>168</td>
        <td>Time of Use SOC for time point 3</td>
        <td>R/W</td>
        <td>[0-100]</td>
        <td>1%</td>
        <td></td>
      </tr>
      <tr>
        <td>169</td>
        <td>Time of Use SOC for time point 4</td>
        <td>R/W</td>
        <td>[0-100]</td>
        <td>1%</td>
        <td></td>
      </tr>
      <tr>
        <td>170</td>
        <td>Time of Use SOC for time point 5</td>
        <td>R/W</td>
        <td>[0-100]</td>
        <td>1%</td>
        <td></td>
      </tr>
      <tr>
        <td>171</td>
        <td>Time of Use SOC for time point 6</td>
        <td>R/W</td>
        <td>[0-100]</td>
        <td>1%</td>
        <td></td>
      </tr>
      <tr>
        <td>172</td>
        <td>Time point 1 charge enable</td>
        <td>R/W</td>
        <td>[0,1]</td>
        <td></td>
        <td>Bit 0: Grid charging enable<br>Bit 1: Gen charging enable</td>
      </tr>
      <tr>
        <td>173</td>
        <td>Time point 2 charge enable</td>
        <td>R/W</td>
        <td>[0,1]</td>
        <td></td>
        <td>Same as above</td>
      </tr>
      <tr>
        <td>174</td>
        <td>Time point 3 charge enable</td>
        <td>R/W</td>
        <td>[0,1]</td>
        <td></td>
        <td>Same as above</td>
      </tr>
      <tr>
        <td>175</td>
        <td>Time point 4 charge enable</td>
        <td>R/W</td>
        <td>[0,1]</td>
        <td></td>
        <td>Same as above</td>
      </tr>
      <tr>
        <td>176</td>
        <td>Time point 5 charge enable</td>
        <td>R/W</td>
        <td>[0,1]</td>
        <td></td>
        <td>Same as above</td>
      </tr>
      <tr>
        <td>177</td>
        <td>Time point 6 charge enable</td>
        <td>R/W</td>
        <td>[0,1]</td>
        <td></td>
        <td>Same as above</td>
      </tr>
    </tbody>
  </table>
</div>
<div class="WordSection14">
  <table class="table table-dark table-striped table-bordered">
    <thead>
      <tr>
        <th>Register</th>
        <th>Description</th>
        <th>Access</th>
        <th>Range</th>
        <th>Unit</th>
        <th>Notes</th>
      </tr>
    </thead>
    <tbody>
      <tr>
        <td>178</td>
        <td>Control Board Special Functions 1</td>
        <td>R/W</td>
        <td>[0,1]</td>
        <td></td>
        <td>This is a bitmask control register. Use two bits for each setting.<br>- <strong>Bits 0-1: Microinverter
            export to grid cutoff</strong><br> 10: Disable<br> 11: Enable<br>- <strong>Bits 2-3: Gen
            peak-shaving</strong><br> 10: Disable<br> 11: Enable<br>- <strong>Bits 4-5: Grid peak-shaving</strong><br>
          10: Disable<br> 11: Enable<br>- <strong>Bits 6-7: On-Grid always on</strong><br> 10: Disable<br> 11:
          Enable<br>- <strong>Bits 8-9: External relay</strong><br> 10: Disable<br> 11: Enable<br>- <strong>Bits 10-11:
            Loss of lithium battery fault report</strong><br> 10: Disable<br> 11: Enable</td>
      </tr>
      <tr>
        <td>179</td>
        <td>Control Board Special Functions 2</td>
        <td>R/W</td>
        <td>[0,1]</td>
        <td></td>
        <td>- <strong>Bits 0-1: External CT auto-detection of direction</strong><br> 10: Disable<br> 11: Enable<br>-
          <strong>Bits 2-3: Forced off-grid work</strong><br> 10: Disable<br> 11: Enable</td>
      </tr>
    </tbody>
  </table>
</div>
<div class="WordSection15">
  <table class="table table-dark table-striped table-bordered">
    <thead>
      <tr>
        <th>Register</th>
        <th>Description</th>
        <th>Access</th>
        <th>Range</th>
        <th>Unit</th>
        <th>Notes</th>
      </tr>
    </thead>
    <tbody>
      <tr>
        <td>180</td>
        <td>Restore grid connection time</td>
        <td>R/W</td>
        <td>[10-300]</td>
        <td>s</td>
        <td></td>
      </tr>
      <tr>
        <td>181</td>
        <td>Solar Arc Fault Mode</td>
        <td>R/W</td>
        <td>[0-1]</td>
        <td></td>
        <td>0: Close, 1: Open</td>
      </tr>
      <tr>
        <td>182</td>
        <td>Grid Standard</td>
        <td>R/W</td>
        <td>[0-...]</td>
        <td></td>
        <td>0: General Standard<br>1: UL1741 & IEE1547<br>2: CPUC RULE21<br>3: SRD-UL1741<br>...</td>
      </tr>
      <tr>
        <td>183</td>
        <td>Grid Frequency Setting</td>
        <td>R/W</td>
        <td>[0-1]</td>
        <td></td>
        <td>0: 50Hz<br>1: 60Hz</td>
      </tr>
      <tr>
        <td>184</td>
        <td>Grid Type Setting</td>
        <td>R/W</td>
        <td>[0-3]</td>
        <td></td>
        <td>0: Single-phase (240V/230V/220V)<br>1: Split-phase (120V/240V)<br>2: Three-phase system (208V, 120
          degrees)<br>3: 120V Single Phase</td>
      </tr>
      <tr>
        <td>185</td>
        <td>Grid Voltage High Protection Point</td>
        <td>R/W</td>
        <td>[1800-2700]</td>
        <td>0.1V</td>
        <td></td>
      </tr>
      <tr>
        <td>186</td>
        <td>Grid Voltage Low Protection Point</td>
        <td>R/W</td>
        <td>[1800-2700]</td>
        <td>0.1V</td>
        <td></td>
      </tr>
      <tr>
        <td>187</td>
        <td>Grid Frequency High Protection Point</td>
        <td>R/W</td>
        <td>[4500-6500]</td>
        <td>0.01Hz</td>
        <td></td>
      </tr>
      <tr>
        <td>188</td>
        <td>Grid Frequency Low Protection Point</td>
        <td>R/W</td>
        <td>[4500-6500]</td>
        <td>0.01Hz</td>
        <td></td>
      </tr>
      <tr>
        <td>189</td>
        <td>Generator is connected to the grid input</td>
        <td>R/W</td>
        <td>[0-1]</td>
        <td></td>
        <td>0: Disabled<br>1: Enabled</td>
      </tr>
      <tr>
        <td>190</td>
        <td>GEN peak shaving Power</td>
        <td>R/W</td>
        <td>[0-16000]</td>
        <td>1W</td>
        <td></td>
      </tr>
      <tr>
        <td>191</td>
        <td>GRID peak shaving Power</td>
        <td>R/W</td>
        <td>[0-16000]</td>
        <td>1W</td>
        <td></td>
      </tr>
      <tr>
        <td>192</td>
        <td>Smart Load Open Delay</td>
        <td>R/W</td>
        <td>[1-120]</td>
        <td>1 Minute</td>
        <td></td>
      </tr>
      <tr>
        <td>193</td>
        <td>Output PF (Power Factor) value Settings</td>
        <td>R/W</td>
        <td>[800-1200]</td>
        <td></td>
        <td>800 for 80% (0.8), 1200 for 120% (1.2). Represents a range around 1.0.</td>
      </tr>
      <tr>
        <td>194</td>
        <td>External relay bit</td>
        <td>R/W</td>
        <td>[0-0xFFFF]</td>
        <td></td>
        <td>Bitmask. Bits 0-8 correspond to 8 relay bits.</td>
      </tr>
      <tr>
        <td>195</td>
        <td>ARC_facTory_B high word</td>
        <td>R/W</td>
        <td>[0-65535]</td>
        <td></td>
        <td>High and low word combination, for numerical value display.</td>
      </tr>
    </tbody>
  </table>
</div>
<div class="WordSection16">
  <table class="table table-dark table-striped table-bordered">
    <thead>
      <tr>
        <th>Register</th>
        <th>Description</th>
        <th>Access</th>
        <th>Range</th>
        <th>Unit</th>
        <th>Notes</th>
      </tr>
    </thead>
    <tbody>
      <tr>
        <td>195</td>
        <td>ARC_facTory_B (High Word)</td>
        <td>R/W</td>
        <td>[0-65535]</td>
        <td></td>
        <td rowspan="2">These two registers form a 32-bit value for display.</td>
      </tr>
      <tr>
        <td>196</td>
        <td>ARC_facTory_B (Low Word)</td>
        <td>R/W</td>
        <td>[0-65535]</td>
        <td></td>
      </tr>
      <tr>
        <td>197</td>
        <td>ARC_facTory_I (High Word)</td>
        <td>R/W</td>
        <td>[0-65535]</td>
        <td></td>
        <td rowspan="2">These two registers form a 32-bit value.</td>
      </tr>
      <tr>
        <td>198</td>
        <td>ARC_facTory_I (Low Word)</td>
        <td>R/W</td>
        <td>[0-65535]</td>
        <td></td>
      </tr>
      <tr>
        <td>199</td>
        <td>ARC_facTory_F (High Word)</td>
        <td>R/W</td>
        <td>[0-65535]</td>
        <td></td>
        <td rowspan="2">These two registers form a 32-bit value.</td>
      </tr>
      <tr>
        <td>200</td>
        <td>ARC_facTory_F (Low Word)</td>
        <td>R/W</td>
        <td>[0-65535]</td>
        <td></td>
      </tr>
      <tr>
        <td>201</td>
        <td>ARC_facTory_D (High Word)</td>
        <td>R/W</td>
        <td>[0-65535]</td>
        <td></td>
        <td rowspan="2">These two registers form a 32-bit value.</td>
      </tr>
      <tr>
        <td>202</td>
        <td>ARC_facTory_D (Low Word)</td>
        <td>R/W</td>
        <td>[0-65535]</td>
        <td></td>
      </tr>
      <tr>
        <td>203</td>
        <td>ARC_facTory_T (High Word)</td>
        <td>R/W</td>
        <td>[0-65535]</td>
        <td></td>
        <td rowspan="2">These two registers form a 32-bit value.</td>
      </tr>
      <tr>
        <td>204</td>
        <td>ARC_facTory_T (Low Word)</td>
        <td>R/W</td>
        <td>[0-65535]</td>
        <td></td>
      </tr>
      <tr>
        <td>205</td>
        <td>ARC_facTory_C (High Word)</td>
        <td>R/W</td>
        <td>[0-65535]</td>
        <td></td>
        <td rowspan="2">These two registers form a 32-bit value.</td>
      </tr>
      <tr>
        <td>206</td>
        <td>ARC_facTory_C (Low Word)</td>
        <td>R/W</td>
        <td>[0-65535]</td>
        <td></td>
      </tr>
      <tr>
        <td>207</td>
        <td>ARC_facTory_Frz (High Word)</td>
        <td>R/W</td>
        <td>[0-65535]</td>
        <td></td>
        <td rowspan="2">These two registers form a 32-bit value.</td>
      </tr>
      <tr>
        <td>208</td>
        <td>ARC_facTory_Frz (Low Word)</td>
        <td>R/W</td>
        <td>[0-65535]</td>
        <td></td>
      </tr>
      <tr>
        <td>209</td>
        <td>UPS delay time</td>
        <td>R/W</td>
        <td></td>
        <td>1s</td>
        <td>0: default, 1: 1s</td>
      </tr>
      <tr>
        <td>210</td>
        <td>BMS Charging Voltage</td>
        <td>R/W</td>
        <td></td>
        <td>0.01V</td>
        <td></td>
      </tr>
      <tr>
        <td>211</td>
        <td>BMS Discharge Voltage</td>
        <td>R/W</td>
        <td></td>
        <td>0.01V</td>
        <td></td>
      </tr>
      <tr>
        <td>212</td>
        <td>BMS Charging Current Limit</td>
        <td>R/W</td>
        <td></td>
        <td>1A</td>
        <td></td>
      </tr>
      <tr>
        <td>213</td>
        <td>BMS Discharge Current Limit</td>
        <td>R/W</td>
        <td></td>
        <td>1A</td>
        <td></td>
      </tr>
      <tr>
        <td>214</td>
        <td>BMS Real-time Capacity (SOC)</td>
        <td>R/W</td>
        <td></td>
        <td>1%</td>
        <td></td>
      </tr>
      <tr>
        <td>215</td>
        <td>BMS Real-time Voltage</td>
        <td>R/W</td>
        <td></td>
        <td>0.01V</td>
        <td></td>
      </tr>
      <tr>
        <td>216</td>
        <td>BMS Real-time Current</td>
        <td>R/W</td>
        <td></td>
        <td>1A</td>
        <td></td>
      </tr>
    </tbody>
  </table>
</div>
<div class="WordSection17">
  <table class="table table-dark table-striped table-bordered">
    <thead>
      <tr>
        <th>Register</th>
        <th>Description</th>
        <th>Access</th>
        <th>Range</th>
        <th>Unit</th>
        <th>Notes</th>
      </tr>
    </thead>
    <tbody>
      <tr>
        <td>216</td>
        <td>BMS Real-time Current</td>
        <td>R/W</td>
        <td></td>
        <td>1A</td>
        <td></td>
      </tr>
      <tr>
        <td>217</td>
        <td>BMS Real-time Temperature</td>
        <td>R/W</td>
        <td></td>
        <td>0.1°C</td>
        <td>Offset value. 1000 = 0°C, 1200 = 20.0°C, 800 = -20.0°C.</td>
      </tr>
      <tr>
        <td>218</td>
        <td>Maximum off-grid charge current limit</td>
        <td>R/W</td>
        <td></td>
        <td>1A</td>
        <td></td>
      </tr>
      <tr>
        <td>219</td>
        <td>Maximum off-grid discharge current limit</td>
        <td>R/W</td>
        <td></td>
        <td>1A</td>
        <td></td>
      </tr>
      <tr>
        <td>220</td>
        <td>Lithium battery alarm bitmask</td>
        <td>R/W</td>
        <td></td>
        <td></td>
        <td>Example: 0x0001</td>
      </tr>
      <tr>
        <td>221</td>
        <td>Lithium battery fault location</td>
        <td>R/W</td>
        <td>[0-65535]</td>
        <td></td>
        <td></td>
      </tr>
      <tr>
        <td>222</td>
        <td>Lithium battery symbol 2</td>
        <td>R/W</td>
        <td>[0-65535]</td>
        <td></td>
        <td>Bit 0: Vacancy<br>Bit 1: Strong impact marks</td>
      </tr>
      <tr>
        <td>223</td>
        <td>Lithium Battery Protocol Type</td>
        <td>R/W</td>
        <td></td>
        <td></td>
        <td>0x0000: PYLON, SOLAX (General CAN) <br>0x0001: Tianbangda (RS485 Modbus)<br>0x0002: KOK<br>0x0003:
          Keith<br>0x0004: Topai<br>0x0005: Pylon (RS485)<br>0x0006: Jielisi (RS485)<br>0x0007: Sunwoda
          (RS485)<br>0x0008: Xinruineng (RS485)<br>0x0009: Tianbangda (RS485)<br>0x000A: Shenggao Electric (CAN)</td>
      </tr>
      <tr>
        <td>224</td>
        <td>Lithium battery SOH (State of Health)</td>
        <td>R</td>
        <td></td>
        <td>%</td>
        <td></td>
      </tr>
      <tr>
        <td>225</td>
        <td>Reserved</td>
        <td></td>
        <td></td>
        <td></td>
        <td></td>
      </tr>
      <tr>
        <td>226</td>
        <td>Reserved</td>
        <td></td>
        <td></td>
        <td></td>
        <td></td>
      </tr>
      <tr>
        <td>227</td>
        <td>Upgrade LCD test</td>
        <td>R/W</td>
        <td>[0,1]</td>
        <td></td>
        <td></td>
      </tr>
      <tr>
        <td>228</td>
        <td>Communication board setting function</td>
        <td>R/W</td>
        <td></td>
        <td></td>
        <td>Bitmask:<br>Bits 0-1: Time calibration<br>Bits 2-3: Beep<br>Bits 4-5: AM/PM</td>
      </tr>
    </tbody>
  </table>
</div>
<div class="WordSection18">
  <table class="table table-dark table-striped table-bordered">
    <thead>
      <tr>
        <th>Register</th>
        <th>Description</th>
        <th>Access</th>
        <th>Range</th>
        <th>Unit</th>
        <th>Notes</th>
      </tr>
    </thead>
    <tbody>
      <tr>
        <td>228</td>
        <td>Communication board setting function</td>
        <td>R/W</td>
        <td></td>
        <td></td>
        <td>Bitmask:<br>...<br>- <strong>Bits 6-7: Auto dim</strong><br> 10: Disable<br> 11: Enable</td>
      </tr>
      <tr>
        <td>229-239</td>
        <td>Reserved</td>
        <td></td>
        <td></td>
        <td></td>
        <td></td>
      </tr>
      <tr>
        <td>240</td>
        <td>Enter factory initial test program</td>
        <td>R/W</td>
        <td></td>
        <td></td>
        <td>Set to 12345 to enter.</td>
      </tr>
      <tr>
        <td>241-266</td>
        <td>Reserved</td>
        <td></td>
        <td></td>
        <td></td>
        <td></td>
      </tr>
    </tbody>
  </table>
</div>
<div class="WordSection19">
  <table class="table table-dark table-striped table-bordered">
    <thead>
      <tr>
        <th>Register</th>
        <th>Description</th>
        <th>Access</th>
        <th>Range</th>
        <th>Unit</th>
        <th>Notes</th>
      </tr>
    </thead>
    <tbody>
      <tr>
        <td>267-268</td>
        <td>Reserved</td>
        <td></td>
        <td></td>
        <td></td>
        <td></td>
      </tr>
      <tr>
        <td>269</td>
        <td>Factory Debug: Grid Current L1 (Grid1_I)</td>
        <td>R</td>
        <td></td>
        <td></td>
        <td></td>
      </tr>
      <tr>
        <td>270</td>
        <td>Factory Debug: Grid Current L2 (Grid2_I)</td>
        <td>R</td>
        <td></td>
        <td></td>
        <td></td>
      </tr>
      <tr>
        <td>271</td>
        <td>Factory Debug: Grid Current L3 (Grid3_I)</td>
        <td>R</td>
        <td></td>
        <td></td>
        <td></td>
      </tr>
      <tr>
        <td>272</td>
        <td>Factory Debug: Grid Voltage L1 (Grid_V_L1)</td>
        <td>R</td>
        <td></td>
        <td></td>
        <td></td>
      </tr>
      <tr>
        <td>273</td>
        <td>Factory Debug: Grid Voltage L2 (Grid_V_L2)</td>
        <td>R</td>
        <td></td>
        <td></td>
        <td></td>
      </tr>
      <tr>
        <td>274</td>
        <td>Factory Debug: Grid Voltage L3 (Grid_V_L3)</td>
        <td>R</td>
        <td></td>
        <td></td>
        <td></td>
      </tr>
      <tr>
        <td>275</td>
        <td>Factory Debug: Limiter Current L1 (Limit1_I)</td>
        <td>R</td>
        <td></td>
        <td></td>
        <td></td>
      </tr>
      <tr>
        <td>276</td>
        <td>Factory Debug: Limiter Current L2 (Limit2_I)</td>
        <td>R</td>
        <td></td>
        <td></td>
        <td></td>
      </tr>
      <tr>
        <td>277</td>
        <td>Factory Debug: Limiter Current L3 (Limit3_I)</td>
        <td>R</td>
        <td></td>
        <td></td>
        <td></td>
      </tr>
      <tr>
        <td>278</td>
        <td>Factory Debug: PV1 Voltage (PV1_V)</td>
        <td>R</td>
        <td></td>
        <td></td>
        <td></td>
      </tr>
      <tr>
        <td>279</td>
        <td>Factory Debug: PV1 Current (PV1_I)</td>
        <td>R</td>
        <td></td>
        <td></td>
        <td></td>
      </tr>
      <tr>
        <td>280</td>
        <td>Factory Debug: PV2 Voltage (PV2_V)</td>
        <td>R</td>
        <td></td>
        <td></td>
        <td></td>
      </tr>
      <tr>
        <td>281</td>
        <td>Factory Debug: PV2 Current (PV2_I)</td>
        <td>R</td>
        <td></td>
        <td></td>
        <td></td>
      </tr>
      <tr>
        <td>282</td>
        <td>Factory Debug: Inverter Current A (INV_A_I)</td>
        <td>R</td>
        <td></td>
        <td></td>
        <td></td>
      </tr>
      <tr>
        <td>283</td>
        <td>Factory Debug: Inverter Current B (INV_B_I)</td>
        <td>R</td>
        <td></td>
        <td></td>
        <td></td>
      </tr>
      <tr>
        <td>284</td>
        <td>Factory Debug: Inverter Current C (INV_C_I)</td>
        <td>R</td>
        <td></td>
        <td></td>
        <td></td>
      </tr>
      <tr>
        <td>285</td>
        <td>Factory Debug: Inverter Voltage A (INV_A_V)</td>
        <td>R</td>
        <td></td>
        <td></td>
        <td></td>
      </tr>
      <tr>
        <td>286</td>
        <td>Factory Debug: Inverter Voltage B (INV_B_V)</td>
        <td>R</td>
        <td></td>
        <td></td>
        <td></td>
      </tr>
      <tr>
        <td>287</td>
        <td>Factory Debug: Inverter Voltage C (INV_C_V)</td>
        <td>R</td>
        <td></td>
        <td></td>
        <td></td>
      </tr>
      <tr>
        <td>288</td>
        <td>Factory Debug: Battery Current (BAT_I)</td>
        <td>R</td>
        <td></td>
        <td></td>
        <td></td>
      </tr>
      <tr>
        <td>289</td>
        <td>Factory Debug: Battery Voltage (BAT_V)</td>
        <td>R</td>
        <td></td>
        <td></td>
        <td></td>
      </tr>
      <tr>
        <td>290-309</td>
        <td>Reserved</td>
        <td></td>
        <td></td>
        <td></td>
        <td></td>
      </tr>
    </tbody>
  </table>
</div>
<div class="WordSection20">
  <table class="table table-dark table-striped table-bordered">
    <thead>
      <tr>
        <th>Register</th>
        <th>Description</th>
        <th>Access</th>
        <th>Range</th>
        <th>Unit</th>
        <th>Notes</th>
      </tr>
    </thead>
    <tbody>
      <tr>
        <td>310</td>
        <td>Enable Solar input as Wind input</td>
        <td>R/W</td>
        <td>[0,1]</td>
        <td></td>
        <td>Bitmask: Bit 0 for Solar1, Bit 1 for Solar2.</td>
      </tr>
      <tr>
        <td colspan="6"><strong>Wind Turbine Power Curve (12 points)</strong></td>
      </tr>
      <tr>
        <td>311</td>
        <td>Voltage Point 1</td>
        <td>R/W</td>
        <td>[500-5000]</td>
        <td>0.1V</td>
        <td rowspan="12">Defines the voltage points for the wind power curve.</td>
      </tr>
      <tr>
        <td>312</td>
        <td>Voltage Point 2</td>
        <td>R/W</td>
        <td></td>
        <td>0.1V</td>
      </tr>
      <tr>
        <td>313</td>
        <td>Voltage Point 3</td>
        <td>R/W</td>
        <td></td>
        <td>0.1V</td>
      </tr>
      <tr>
        <td>314</td>
        <td>Voltage Point 4</td>
        <td>R/W</td>
        <td></td>
        <td>0.1V</td>
      </tr>
      <tr>
        <td>315</td>
        <td>Voltage Point 5</td>
        <td>R/W</td>
        <td></td>
        <td>0.1V</td>
      </tr>
      <tr>
        <td>316</td>
        <td>Voltage Point 6</td>
        <td>R/W</td>
        <td></td>
        <td>0.1V</td>
      </tr>
      <tr>
        <td>317</td>
        <td>Voltage Point 7</td>
        <td>R/W</td>
        <td></td>
        <td>0.1V</td>
      </tr>
      <tr>
        <td>318</td>
        <td>Voltage Point 8</td>
        <td>R/W</td>
        <td></td>
        <td>0.1V</td>
      </tr>
      <tr>
        <td>319</td>
        <td>Voltage Point 9</td>
        <td>R/W</td>
        <td></td>
        <td>0.1V</td>
      </tr>
      <tr>
        <td>320</td>
        <td>Voltage Point 10</td>
        <td>R/W</td>
        <td></td>
        <td>0.1V</td>
      </tr>
      <tr>
        <td>321</td>
        <td>Voltage Point 11</td>
        <td>R/W</td>
        <td></td>
        <td>0.1V</td>
      </tr>
      <tr>
        <td>322</td>
        <td>Voltage Point 12</td>
        <td>R/W</td>
        <td></td>
        <td>0.1V</td>
      </tr>
      <tr>
        <td>323</td>
        <td>Current Point 1</td>
        <td>R/W</td>
        <td>[0-200]</td>
        <td>0.1A</td>
        <td rowspan="12">Defines the current points for the wind power curve.</td>
      </tr>
      <tr>
        <td>324</td>
        <td>Current Point 2</td>
        <td>R/W</td>
        <td></td>
        <td>0.1A</td>
      </tr>
      <tr>
        <td>325</td>
        <td>Current Point 3</td>
        <td>R/W</td>
        <td></td>
        <td>0.1A</td>
      </tr>
      <tr>
        <td>326</td>
        <td>Current Point 4</td>
        <td>R/W</td>
        <td></td>
        <td>0.1A</td>
      </tr>
      <tr>
        <td>327</td>
        <td>Current Point 5</td>
        <td>R/W</td>
        <td></td>
        <td>0.1A</td>
      </tr>
      <tr>
        <td>328</td>
        <td>Current Point 6</td>
        <td>R/W</td>
        <td></td>
        <td>0.1A</td>
      </tr>
      <tr>
        <td>329</td>
        <td>Current Point 7</td>
        <td>R/W</td>
        <td></td>
        <td>0.1A</td>
      </tr>
      <tr>
        <td>330</td>
        <td>Current Point 8</td>
        <td>R/W</td>
        <td></td>
        <td>0.1A</td>
      </tr>
      <tr>
        <td>331</td>
        <td>Current Point 9</td>
        <td>R/W</td>
        <td></td>
        <td>0.1A</td>
      </tr>
      <tr>
        <td>332</td>
        <td>Current Point 10</td>
        <td>R/W</td>
        <td></td>
        <td>0.1A</td>
      </tr>
      <tr>
        <td>333</td>
        <td>Current Point 11</td>
        <td>R/W</td>
        <td></td>
        <td>0.1A</td>
      </tr>
      <tr>
        <td>334</td>
        <td>Current Point 12</td>
        <td>R/W</td>
        <td></td>
        <td>0.1A</td>
      </tr>
      <tr>
        <td>335</td>
        <td>Reserved</td>
        <td></td>
        <td></td>
        <td></td>
        <td></td>
      </tr>
      <tr>
        <td>336</td>
        <td>Parallel-1</td>
        <td></td>
        <td></td>
        <td></td>
        <td></td>
      </tr>
      <tr>
        <td>337</td>
        <td>Parallel-2</td>
        <td></td>
        <td></td>
        <td></td>
        <td></td>
      </tr>
      <tr>
        <td>338-339</td>
        <td>Reserved</td>
        <td></td>
        <td></td>
        <td></td>
        <td></td>
      </tr>
      <tr>
        <td>340</td>
        <td>Max Solar Sell Power</td>
        <td>R/W</td>
        <td></td>
        <td>1W</td>
        <td></td>
      </tr>
      <tr>
        <td>341-342</td>
        <td>Reserved</td>
        <td></td>
        <td></td>
        <td></td>
        <td></td>
      </tr>
    </tbody>
  </table>
</div>
<table class="table table-dark table-striped table-bordered">
  <thead>
    <tr>
      <th>Address</th>
      <th>Description</th>
      <th>Access</th>
      <th>Range</th>
      <th>Unit</th>
      <th>Details</th>
    </tr>
  </thead>
  <tbody>
    <tr>
      <td>343</td>
      <td>Reserved</td>
      <td></td>
      <td></td>
      <td></td>
      <td></td>
    </tr>
    <tr>
      <td>344</td>
      <td>Grid information monitoring method<br>(Grid check from Meter or CT)</td>
      <td>R/W</td>
      <td></td>
      <td></td>
      <td>BIT0: 0:CT, 1:Meter<br>BIT1-15: Undefined</td>
    </tr>
    <tr>
      <td>345</td>
      <td>Reserved</td>
      <td></td>
      <td></td>
      <td></td>
      <td></td>
    </tr>
    <tr>
      <td>346</td>
      <td>Reserved</td>
      <td></td>
      <td></td>
      <td></td>
      <td></td>
    </tr>
    <tr>
      <td>347</td>
      <td>External CT Ratio</td>
      <td>R/W</td>
      <td></td>
      <td>30 &lt;--&gt; 30:1</td>
      <td>U16</td>
    </tr>
    <tr>
      <td>348</td>
      <td>External Meter CT Ratio</td>
      <td>R/W</td>
      <td></td>
      <td>30 &lt;--&gt; 30:1</td>
      <td>U16</td>
    </tr>
    <tr>
      <td>349</td>
      <td>Reserved</td>
      <td></td>
      <td></td>
      <td></td>
      <td></td>
    </tr>
    <tr>
      <td>350</td>
      <td>Charge input slope control (decrement)</td>
      <td>R/W</td>
      <td>[0-500]</td>
      <td>W</td>
      <td>Cycle by cycle power variation</td>
    </tr>
    <tr>
      <td>351</td>
      <td>Charge input slope control (negative)</td>
      <td>R/W</td>
      <td>[0-500]</td>
      <td>W</td>
      <td>Cycle by cycle power variation</td>
    </tr>
    <tr>
      <td>352-358</td>
      <td>Reserved</td>
      <td></td>
      <td></td>
      <td></td>
      <td></td>
    </tr>
    <tr>
      <td>359</td>
      <td>Off-grid overload voltage less than 180V duration</td>
      <td></td>
      <td></td>
      <td></td>
      <td></td>
    </tr>
    <tr>
      <td>360-379</td>
      <td>Reserved</td>
      <td></td>
      <td></td>
      <td></td>
      <td></td>
    </tr>
    <tr>
      <td>380</td>
      <td>CA Rule 21 LHVRT (Low/High Voltage Ride-Through) Enable</td>
      <td>R/W</td>
      <td>[0,1]</td>
      <td></td>
      <td>0: Disable, 1: Enable</td>
    </tr>
    <tr>
      <td>381</td>
      <td>CA_HV2</td>
      <td>R/W</td>
      <td>[1000,3000]</td>
      <td></td>
      <td></td>
    </tr>
    <tr>
      <td>382</td>
      <td>CA_HV1</td>
      <td>R/W</td>
      <td></td>
      <td></td>
      <td></td>
    </tr>
    <tr>
      <td>383</td>
      <td>CA_LV1</td>
      <td>R/W</td>
      <td></td>
      <td></td>
      <td></td>
    </tr>
    <tr>
      <td>384</td>
      <td>CA_LV2</td>
      <td>R/W</td>
      <td></td>
      <td></td>
      <td></td>
    </tr>
    <tr>
      <td>385</td>
      <td>CA_LV3</td>
      <td>R/W</td>
      <td></td>
      <td></td>
      <td></td>
    </tr>
    <tr>
      <td>386</td>
      <td>CA_HV2_Time</td>
      <td>R/W</td>
      <td>[0,300]</td>
      <td></td>
      <td>Unit: 0.16S</td>
    </tr>
    <tr>
      <td>387</td>
      <td>CA_HV1_Time</td>
      <td>R/W</td>
      <td></td>
      <td></td>
      <td></td>
    </tr>
    <tr>
      <td>388</td>
      <td>CA_LV1_Time</td>
      <td>R/W</td>
      <td></td>
      <td></td>
      <td></td>
    </tr>
    <tr>
      <td>389</td>
      <td>CA_LV2_Time</td>
      <td>R/W</td>
      <td></td>
      <td></td>
      <td></td>
    </tr>
    <tr>
      <td>390</td>
      <td>CA_LV3_Time</td>
      <td>R/W</td>
      <td></td>
      <td></td>
      <td></td>
    </tr>
    <tr>
      <td>391</td>
      <td>CA Rule 21 LHFRT (Low/High Frequency Ride-Through) Enable</td>
      <td>R/W</td>
      <td></td>
      <td></td>
      <td></td>
    </tr>
    <tr>
      <td>392</td>
      <td>CA_HF2</td>
      <td>R/W</td>
      <td>[4500,6500]</td>
      <td>0.01Hz</td>
      <td></td>
    </tr>
  </tbody>
</table>
<table class="table table-dark table-striped table-bordered">
  <thead>
    <tr>
      <th>Address</th>
      <th>Description</th>
      <th>Access</th>
      <th>Range</th>
      <th>Unit</th>
      <th>Details</th>
    </tr>
  </thead>
  <tbody>
    <tr>
      <td>393</td>
      <td>CA_HF1</td>
      <td>R/W</td>
      <td></td>
      <td></td>
      <td></td>
    </tr>
    <tr>
      <td>394</td>
      <td>CA_LF1</td>
      <td>R/W</td>
      <td></td>
      <td></td>
      <td></td>
    </tr>
    <tr>
      <td>395</td>
      <td>CA_LF2</td>
      <td>R/W</td>
      <td></td>
      <td></td>
      <td></td>
    </tr>
    <tr>
      <td>396</td>
      <td>CA_HF2_Time</td>
      <td>R/W</td>
      <td>[0,300]</td>
      <td></td>
      <td></td>
    </tr>
    <tr>
      <td>397</td>
      <td>CA_HF1_Time</td>
      <td>R/W</td>
      <td></td>
      <td></td>
      <td></td>
    </tr>
    <tr>
      <td>398</td>
      <td>CA_LF1_Time</td>
      <td>R/W</td>
      <td></td>
      <td></td>
      <td></td>
    </tr>
    <tr>
      <td>399</td>
      <td>CA_LF2_Time</td>
      <td>R/W</td>
      <td></td>
      <td></td>
      <td></td>
    </tr>
    <tr>
      <td>400</td>
      <td>CA Rule 21 Q(V) Mode Enable</td>
      <td>R/W</td>
      <td>[0,1]</td>
      <td></td>
      <td>0: Disable, 1: Enable</td>
    </tr>
    <tr>
      <td>401</td>
      <td>CA_QV_V1</td>
      <td>R/W</td>
      <td>[1000,3000]</td>
      <td>0.1V</td>
      <td></td>
    </tr>
    <tr>
      <td>402</td>
      <td>CA_QV_V2</td>
      <td>R/W</td>
      <td>[1000,3000]</td>
      <td>0.1V</td>
      <td></td>
    </tr>
    <tr>
      <td>403</td>
      <td>CA_QV_V3</td>
      <td>R/W</td>
      <td>[1000,3000]</td>
      <td>0.1V</td>
      <td></td>
    </tr>
    <tr>
      <td>404</td>
      <td>CA_QV_V4</td>
      <td>R/W</td>
      <td>[1000,3000]</td>
      <td>0.1V</td>
      <td></td>
    </tr>
    <tr>
      <td>405</td>
      <td>CA_QV_Q1</td>
      <td>R/W</td>
      <td>[-44,+44]</td>
      <td>0.01</td>
      <td></td>
    </tr>
    <tr>
      <td>406</td>
      <td>CA_QV_Q2</td>
      <td>R/W</td>
      <td>[-44,+44]</td>
      <td>0.01</td>
      <td></td>
    </tr>
    <tr>
      <td>407</td>
      <td>CA_QV_Q3</td>
      <td>R/W</td>
      <td>[-44,+44]</td>
      <td>0.01</td>
      <td></td>
    </tr>
    <tr>
      <td>408</td>
      <td>CA_QV_Q4</td>
      <td>R/W</td>
      <td>[-44,+44]</td>
      <td>0.01</td>
      <td></td>
    </tr>
    <tr>
      <td>409</td>
      <td>CA Rule 21 F(W) Mode Enable</td>
      <td>R/W</td>
      <td>[0,1]</td>
      <td></td>
      <td>0: Disable, 1: Enable</td>
    </tr>
    <tr>
      <td>410</td>
      <td>CA_Fstart</td>
      <td>R/W</td>
      <td>[4500,6500]</td>
      <td>0.01Hz</td>
      <td></td>
    </tr>
    <tr>
      <td>411</td>
      <td>CA_Fstop</td>
      <td>R/W</td>
      <td>[4500,6500]</td>
      <td>0.01Hz</td>
      <td></td>
    </tr>
    <tr>
      <td>412</td>
      <td>CA Rule 21 V(W) Mode Enable</td>
      <td>R/W</td>
      <td>[0,1]</td>
      <td></td>
      <td>0: Disable, 1: Enable</td>
    </tr>
    <tr>
      <td>413</td>
      <td>CA_Vstart</td>
      <td>R/W</td>
      <td>[1000,3000]</td>
      <td>0.1V</td>
      <td></td>
    </tr>
    <tr>
      <td>414</td>
      <td>CA_Vstop</td>
      <td>R/W</td>
      <td>[1000,3000]</td>
      <td>0.1V</td>
      <td></td>
    </tr>
    <tr>
      <td>415</td>
      <td>Normal Ramp-up Rate</td>
      <td>R/W</td>
      <td>[1,100]</td>
      <td>1%</td>
      <td></td>
    </tr>
    <tr>
      <td>416</td>
      <td>Soft-start Ramp-up Rate</td>
      <td>R/W</td>
      <td>[1,100]</td>
      <td>1%</td>
      <td></td>
    </tr>
    <tr>
      <td>417</td>
      <td>QV Response time</td>
      <td>R/W</td>
      <td>[0,90]</td>
      <td>s</td>
      <td></td>
    </tr>
    <tr>
      <td>418</td>
      <td>VW Response time</td>
      <td>R/W</td>
      <td>[0,60]</td>
      <td>s</td>
      <td></td>
    </tr>
    <tr>
      <td>419</td>
      <td>FW Response time</td>
      <td>R/W</td>
      <td>[0,60]</td>
      <td>s</td>
      <td></td>
    </tr>
  </tbody>
</table>
<h2 class="mt-5">Section 5.2: Read-Only Real-Time Attributes (Function Code 0x03)</h2>
<table class="table table-dark table-striped table-bordered">
  <thead>
    <tr>
      <th>Address</th>
      <th>Register Meaning</th>
      <th>Access</th>
      <th>Data Range</th>
      <th>Unit</th>
      <th>Note</th>
    </tr>
  </thead>
  <tbody>
    <tr>
      <td>500</td>
      <td>Running State</td>
      <td>R</td>
      <td>[0,5]</td>
      <td>-</td>
      <td>0: Standby<br>1: Self Check<br>2: Normal<br>3: Alarm<br>4: Fault</td>
    </tr>
  </tbody>
</table>
<table class="table table-dark table-striped table-bordered">
  <thead>
    <tr>
      <th>Address</th>
      <th>Description</th>
      <th>Access</th>
      <th>Range</th>
      <th>Unit</th>
      <th>Details</th>
    </tr>
  </thead>
  <tbody>
    <tr>
      <td>501</td>
      <td>Daily Active Power Generation (Grid Side)</td>
      <td>R</td>
      <td>[-32768,32767]</td>
      <td>0.1 kWh</td>
      <td></td>
    </tr>
    <tr>
      <td>502</td>
      <td>Daily Reactive Power Generation (Grid Side)</td>
      <td>R</td>
      <td>[-32768,32767]</td>
      <td>0.1 kVarh</td>
      <td></td>
    </tr>
    <tr>
      <td>503</td>
      <td>Daily Grid Connection Time</td>
      <td>R</td>
      <td>[0,65535]</td>
      <td>s</td>
      <td></td>
    </tr>
    <tr>
      <td>504</td>
      <td rowspan="2">Total Active Power Generation (Grid Side, 32-bit)</td>
      <td>R</td>
      <td rowspan="2">[0,0xFFFFFFFF]</td>
      <td rowspan="2">0.1 kWh</td>
      <td rowspan="2">Low byte at 504, High byte at 505</td>
    </tr>
    <tr>
      <td>505</td>
      <td>R</td>
    </tr>
    <tr>
      <td>506</td>
      <td rowspan="2">Total Reactive Power Generation (Grid Side, 32-bit)</td>
      <td>R</td>
      <td rowspan="2">[0,0xFFFFFFFF]</td>
      <td rowspan="2">0.1 kVarh</td>
      <td rowspan="2">Low byte at 506, High byte at 507</td>
    </tr>
    <tr>
      <td>507</td>
      <td>R</td>
    </tr>
    <tr>
      <td>508</td>
      <td>Inverter Status 1 (Debug Only)</td>
      <td>R</td>
      <td></td>
      <td></td>
      <td>Bit0: Internal Fan (1=On, 0=Off)<br>Bit1: External Fan (1=On, 0=Off)</td>
    </tr>
    <tr>
      <td>509</td>
      <td>Inverter Status 2 (Debug Only)</td>
      <td>R</td>
      <td></td>
      <td></td>
      <td>For debugging, no defined meaning.</td>
    </tr>
    <tr>
      <td>510-513</td>
      <td>Reserved</td>
      <td></td>
      <td></td>
      <td></td>
      <td></td>
    </tr>
    <tr>
      <td>514</td>
      <td>Battery Daily Charge</td>
      <td>R</td>
      <td></td>
      <td>0.1 kWh</td>
      <td></td>
    </tr>
    <tr>
      <td>515</td>
      <td>Battery Daily Discharge</td>
      <td>R</td>
      <td></td>
      <td>0.1 kWh</td>
      <td></td>
    </tr>
    <tr>
      <td>516</td>
      <td rowspan="2">Battery Total Charge (32-bit)</td>
      <td>R</td>
      <td rowspan="2">[0,0xFFFFFFFF]</td>
      <td rowspan="2">0.1 kWh</td>
      <td rowspan="2">Low byte at 516, High byte at 517</td>
    </tr>
    <tr>
      <td>517</td>
      <td>R</td>
    </tr>
  </tbody>
</table>
<table class="table table-dark table-striped table-bordered">
  <thead>
    <tr>
      <th>Address</th>
      <th>Description</th>
      <th>Access</th>
      <th>Range</th>
      <th>Unit</th>
      <th>Details</th>
    </tr>
  </thead>
  <tbody>
    <tr>
      <td>518</td>
      <td rowspan="2">Total Battery Discharge (32-bit)</td>
      <td>R</td>
      <td rowspan="2">[0,0xFFFFFFFF]</td>
      <td rowspan="2">0.1 kWh</td>
      <td rowspan="2">Low byte at 518, High byte at 519</td>
    </tr>
    <tr>
      <td>519</td>
      <td>R</td>
    </tr>
    <tr>
      <td>520</td>
      <td>Daily Grid Power Purchase</td>
      <td>R</td>
      <td></td>
      <td>0.1 kWh</td>
      <td></td>
    </tr>
    <tr>
      <td>521</td>
      <td>Daily Grid Power Sales</td>
      <td>R</td>
      <td></td>
      <td>0.1 kWh</td>
      <td></td>
    </tr>
    <tr>
      <td>522</td>
      <td rowspan="2">Total Grid Power Purchase (32-bit)</td>
      <td>R</td>
      <td rowspan="2">[0,0xFFFFFFFF]</td>
      <td rowspan="2">0.1 kWh</td>
      <td rowspan="2">Low byte at 522, High byte at 523</td>
    </tr>
    <tr>
      <td>523</td>
      <td>R</td>
    </tr>
    <tr>
      <td>524</td>
      <td rowspan="2">Total Grid Power Sales (32-bit)</td>
      <td>R</td>
      <td rowspan="2">[0,0xFFFFFFFF]</td>
      <td rowspan="2">0.1 kWh</td>
      <td rowspan="2">Low byte at 524, High byte at 525</td>
    </tr>
    <tr>
      <td>525</td>
      <td>R</td>
    </tr>
    <tr>
      <td>526</td>
      <td>Daily Load Power Consumption</td>
      <td>R</td>
      <td></td>
      <td>0.1 kWh</td>
      <td></td>
    </tr>
    <tr>
      <td>527</td>
      <td rowspan="2">Total Load Power Consumption (32-bit)</td>
      <td>R</td>
      <td rowspan="2">[0,0xFFFFFFFF]</td>
      <td rowspan="2">0.1 kWh</td>
      <td rowspan="2">Low byte at 527, High byte at 528</td>
    </tr>
    <tr>
      <td>528</td>
      <td>R</td>
    </tr>
    <tr>
      <td>529</td>
      <td>Daily Total PV Power Generation</td>
      <td>R</td>
      <td>[0,65535]</td>
      <td>0.1 kWh</td>
      <td></td>
    </tr>
    <tr>
      <td>530</td>
      <td>Daily PV-1 Power Generation</td>
      <td>R</td>
      <td></td>
      <td>0.1 kWh</td>
      <td></td>
    </tr>
    <tr>
      <td>531</td>
      <td>Daily PV-2 Power Generation</td>
      <td>R</td>
      <td></td>
      <td>0.1 kWh</td>
      <td></td>
    </tr>
    <tr>
      <td>532</td>
      <td>Daily PV-3 Power Generation</td>
      <td>R</td>
      <td></td>
      <td>0.1 kWh</td>
      <td></td>
    </tr>
    <tr>
      <td>533</td>
      <td>Daily PV-4 Power Generation</td>
      <td>R</td>
      <td></td>
      <td>0.1 kWh</td>
      <td></td>
    </tr>
    <tr>
      <td>534</td>
      <td>Total PV Power Generation (Low Byte)</td>
      <td>R</td>
      <td></td>
      <td>0.1 kWh</td>
      <td>Continues on next address</td>
    </tr>
  </tbody>
</table>
<table class="table table-dark table-striped table-bordered">
  <thead>
    <tr>
      <th>Address</th>
      <th>Description</th>
      <th>Access</th>
      <th>Range</th>
      <th>Unit</th>
      <th>Details</th>
    </tr>
  </thead>
  <tbody>
    <tr>
      <td>534-535</td>
      <td>Total PV Power Generation (32-bit)</td>
      <td>R</td>
      <td>[0,0xFFFFFFFF]</td>
      <td>0.1 kWh</td>
      <td>Low byte at 534, High byte at 535</td>
    </tr>
    <tr>
      <td>536-538</td>
      <td>Reserved</td>
      <td></td>
      <td></td>
      <td></td>
      <td></td>
    </tr>
    <tr>
      <td>539</td>
      <td>Generator Daily Working Hours</td>
      <td>R</td>
      <td></td>
      <td>0.1 h</td>
      <td></td>
    </tr>
    <tr>
      <td>540</td>
      <td>DC Transformer Temperature</td>
      <td>R</td>
      <td>[0,3000]</td>
      <td>0.1 ℃</td>
      <td>Value is offset by 1000 (Formula: (Value-1000)*0.1)</td>
    </tr>
    <tr>
      <td>541</td>
      <td>Heat Sink Temperature</td>
      <td>R</td>
      <td>[0,3000]</td>
      <td>0.1 ℃</td>
      <td>Value is offset by 1000 (Formula: (Value-1000)*0.1)</td>
    </tr>
    <tr>
      <td>542</td>
      <td>Reserved Temperature 1</td>
      <td>R</td>
      <td>[0,3000]</td>
      <td>0.1 ℃</td>
      <td>Value is offset by 1000</td>
    </tr>
    <tr>
      <td>543</td>
      <td>Reserved Temperature 2</td>
      <td>R</td>
      <td>[0,3000]</td>
      <td>0.1 ℃</td>
      <td>Value is offset by 1000</td>
    </tr>
    <tr>
      <td>544</td>
      <td>Reserved Temperature 3</td>
      <td>R</td>
      <td>[0,3000]</td>
      <td>0.1 ℃</td>
      <td>Value is offset by 1000</td>
    </tr>
    <tr>
      <td>545-547</td>
      <td>Reserved</td>
      <td></td>
      <td></td>
      <td></td>
      <td></td>
    </tr>
    <tr>
      <td>548</td>
      <td>Communication Board Failure Status</td>
      <td>R</td>
      <td>[0,0xFFFF]</td>
      <td></td>
      <td>Bit 0: Flash chip error<br>Bit 1: Time error<br>Bit 2: EEPROM error</td>
    </tr>
    <tr>
      <td>549</td>
      <td>MCU Test Flag</td>
      <td>R</td>
      <td></td>
      <td></td>
      <td>Bit 0: Arc Detection Comm. Flag<br>Bit 1: Parallel CAN Comm. Flag</td>
    </tr>
    <tr>
      <td>550</td>
      <td>LCD Test Flag</td>
      <td>R</td>
      <td></td>
      <td></td>
      <td>Bit 8: Lithium Battery RS485 Comm.<br>Bit 9: Lithium Battery CAN Comm.<br>Bit 10: Keypad 1234 Status<br>Bit
        11: LCD Interrupt Status</td>
    </tr>
    <tr>
      <td>551</td>
      <td>Power On/Off Status</td>
      <td>R</td>
      <td></td>
      <td></td>
      <td>0000: Power Off<br>0001: Power On</td>
    </tr>
    <tr>
      <td>552</td>
      <td>AC Side Relay Status</td>
      <td>R</td>
      <td></td>
      <td></td>
      <td>Bit 0: INV Relay<br>Bit 1: Load Relay (Reserved)<br>Bit 2: Grid Relay<br>Bit 3: Generator Relay<br>Bit 4: Grid
        Power Supply Relay</td>
    </tr>
  </tbody>
</table>
<div class="WordSection26">
  <table class="table table-dark table-bordered table-striped table-hover">
    <thead>
      <tr>
        <th scope="col">Address</th>
        <th scope="col">Name</th>
        <th scope="col">Access</th>
        <th scope="col">Range</th>
        <th scope="col">Unit</th>
        <th scope="col">Description</th>
      </tr>
    </thead>
    <tbody>
      <tr>
        <td></td>
        <td></td>
        <td></td>
        <td></td>
        <td></td>
        <td>Bit5: Dry contact</td>
      </tr>
      <tr>
        <td>553</td>
        <td>Warning message word 1</td>
        <td>R</td>
        <td>[0,65535]</td>
        <td></td>
        <td>Bit0: reserved<br>Bit1: FAN_WARN<br>Bit2: grid phase wrong<br>Bit3:</td>
      </tr>
      <tr>
        <td>554</td>
        <td>Warning message word 2</td>
        <td>R</td>
        <td>[0,65535]</td>
        <td></td>
        <td></td>
      </tr>
      <tr>
        <td>555</td>
        <td>Fault information word 1</td>
        <td>R</td>
        <td>[0,65535]</td>
        <td></td>
        <td rowspan="4">See fault information coding table</td>
      </tr>
      <tr>
        <td>556</td>
        <td>Fault information word 2</td>
        <td>R</td>
        <td>[0,65535]</td>
        <td></td>
      </tr>
      <tr>
        <td>557</td>
        <td>Fault information word 3</td>
        <td>R</td>
        <td>[0,65535]</td>
        <td></td>
      </tr>
      <tr>
        <td>558</td>
        <td>Fault information word 4</td>
        <td>R</td>
        <td>[0,65535]</td>
        <td></td>
      </tr>
      <tr>
        <td>559</td>
        <td>Reserved</td>
        <td></td>
        <td></td>
        <td></td>
        <td></td>
      </tr>
      <tr>
        <td>560</td>
        <td>Reserved</td>
        <td></td>
        <td></td>
        <td></td>
        <td></td>
      </tr>
      <tr>
        <td>561</td>
        <td>Debug Data</td>
        <td></td>
        <td></td>
        <td></td>
        <td>A total of 23 debug data from 561-583</td>
      </tr>
      <tr>
        <td>583</td>
        <td>Debug Data</td>
        <td>R</td>
        <td>0x0000</td>
        <td></td>
        <td></td>
      </tr>
      <tr>
        <td>584</td>
        <td>Reserved</td>
        <td></td>
        <td></td>
        <td></td>
        <td></td>
      </tr>
      <tr>
        <td>585</td>
        <td>Reserved</td>
        <td></td>
        <td></td>
        <td></td>
        <td></td>
      </tr>
      <tr>
        <td>586</td>
        <td>Battery temperature</td>
        <td>R 0</td>
        <td>[0,3000]</td>
        <td>0.1℃</td>
        <td></td>
      </tr>
      <tr>
        <td>587</td>
        <td>Battery voltage</td>
        <td>R 1</td>
        <td></td>
        <td>0.01V</td>
        <td></td>
      </tr>
      <tr>
        <td>588</td>
        <td>Battery capacity</td>
        <td>R 2</td>
        <td>[0,100]</td>
        <td>1%</td>
        <td></td>
      </tr>
      <tr>
        <td>589</td>
        <td>Reserved</td>
        <td>R 3</td>
        <td></td>
        <td></td>
        <td></td>
      </tr>
      <tr>
        <td>590</td>
        <td>Battery output power</td>
        <td>R4</td>
        <td></td>
        <td>1W</td>
        <td>S16</td>
      </tr>
      <tr>
        <td>591</td>
        <td>Battery output current</td>
        <td>R5</td>
        <td></td>
        <td>0.01A</td>
        <td>S16</td>
      </tr>
      <tr>
        <td>592</td>
        <td>Corrected_AH</td>
        <td>6</td>
        <td>[0,3000]</td>
        <td>1AH</td>
        <td>100 is 100AH</td>
      </tr>
      <tr>
        <td>593</td>
        <td></td>
        <td>7</td>
        <td></td>
        <td></td>
        <td></td>
      </tr>
      <tr>
        <td>594</td>
        <td></td>
        <td>8</td>
        <td></td>
        <td></td>
        <td></td>
      </tr>
    </tbody>
  </table>
</div>
<div class="WordSection27">
  <table class="table table-dark table-bordered table-striped table-hover">
    <thead>
      <tr>
        <th scope="col">Address</th>
        <th scope="col">Name</th>
        <th scope="col">Access</th>
        <th scope="col">Range</th>
        <th scope="col">Unit</th>
        <th scope="col">Description</th>
      </tr>
    </thead>
    <tbody>
      <tr>
        <td>595</td>
        <td></td>
        <td>9</td>
        <td></td>
        <td></td>
        <td></td>
      </tr>
      <tr>
        <td>596</td>
        <td></td>
        <td>10</td>
        <td></td>
        <td></td>
        <td></td>
      </tr>
      <tr>
        <td>597</td>
        <td></td>
        <td>11</td>
        <td></td>
        <td></td>
        <td></td>
      </tr>
      <tr>
        <td>598</td>
        <td>Grid phase voltage A</td>
        <td>R12</td>
        <td></td>
        <td>0.1V</td>
        <td></td>
      </tr>
      <tr>
        <td>599</td>
        <td>Grid phase voltage B</td>
        <td>R13</td>
        <td></td>
        <td>0.1V</td>
        <td></td>
      </tr>
      <tr>
        <td>600</td>
        <td>Grid phase voltage C</td>
        <td>R14</td>
        <td></td>
        <td>0.1V</td>
        <td></td>
      </tr>
      <tr>
        <td>601</td>
        <td>Grid line voltage AB</td>
        <td>R15</td>
        <td></td>
        <td>0.1V</td>
        <td>Reserved</td>
      </tr>
      <tr>
        <td>602</td>
        <td>Grid line voltage BC</td>
        <td>R16</td>
        <td></td>
        <td>0.1V</td>
        <td></td>
      </tr>
      <tr>
        <td>603</td>
        <td>Grid line voltage CA</td>
        <td>R17</td>
        <td></td>
        <td>0.1V</td>
        <td></td>
      </tr>
      <tr>
        <td>604</td>
        <td>Grid-side inner A-phase power</td>
        <td>R18</td>
        <td></td>
        <td>1W</td>
        <td>S16</td>
      </tr>
      <tr>
        <td>605</td>
        <td>Grid-side inner B-phase power</td>
        <td>R19</td>
        <td></td>
        <td>1W</td>
        <td>S16</td>
      </tr>
      <tr>
        <td>606</td>
        <td>Grid-side inner C-phase power</td>
        <td>R20</td>
        <td></td>
        <td>1W</td>
        <td>S16</td>
      </tr>
      <tr>
        <td>607</td>
        <td>Grid-side inner total active power</td>
        <td>R21</td>
        <td></td>
        <td>1W</td>
        <td></td>
      </tr>
      <tr>
        <td>608</td>
        <td>Grid-side inner total apparent power</td>
        <td>R22</td>
        <td></td>
        <td>1W</td>
        <td>Reserved</td>
      </tr>
      <tr>
        <td>609</td>
        <td>Grid-side frequency</td>
        <td>23</td>
        <td></td>
        <td></td>
        <td></td>
      </tr>
      <tr>
        <td>610</td>
        <td>Grid-side inner current A</td>
        <td>R24</td>
        <td></td>
        <td>0.01A</td>
        <td>S16</td>
      </tr>
      <tr>
        <td>611</td>
        <td>Grid-side inner current B</td>
        <td>R25</td>
        <td></td>
        <td>0.01A</td>
        <td>S16</td>
      </tr>
      <tr>
        <td>612</td>
        <td>Grid-side inner current C</td>
        <td>R26</td>
        <td></td>
        <td>0.01A</td>
        <td>S16</td>
      </tr>
      <tr>
        <td>613</td>
        <td>Off-grid - current A</td>
        <td>R27</td>
        <td></td>
        <td>0.01A</td>
        <td>S16</td>
      </tr>
      <tr>
        <td>614</td>
        <td>Off-grid - current B</td>
        <td>R28</td>
        <td></td>
        <td>0.01A</td>
        <td>S16</td>
      </tr>
      <tr>
        <td>615</td>
        <td>Off-grid - current C</td>
        <td>R29</td>
        <td></td>
        <td>0.01A</td>
        <td>S16</td>
      </tr>
      <tr>
        <td>616</td>
        <td>Off-grid - power A</td>
        <td>R30</td>
        <td></td>
        <td>1W</td>
        <td>S16</td>
      </tr>
      <tr>
        <td>617</td>
        <td>Off-grid - power B</td>
        <td>R31</td>
        <td></td>
        <td>1W</td>
        <td>S16</td>
      </tr>
      <tr>
        <td>618</td>
        <td>Off-grid - power C</td>
        <td>R32</td>
        <td></td>
        <td>1W</td>
        <td>S16</td>
      </tr>
      <tr>
        <td>619</td>
        <td>Off-grid - total active power</td>
        <td>R33</td>
        <td></td>
        <td>1W</td>
        <td>S16</td>
      </tr>
      <tr>
        <td>620</td>
        <td>Off-grid - total apparent power</td>
        <td>R34</td>
        <td></td>
        <td>1VA</td>
        <td>S16</td>
      </tr>
    </tbody>
  </table>
</div>
<div class="WordSection28">
  <table class="table table-dark table-bordered table-striped table-hover">
    <thead>
      <tr>
        <th scope="col">Address</th>
        <th scope="col">Name</th>
        <th scope="col">Access</th>
        <th scope="col">R/W</th>
        <th scope="col">Range</th>
        <th scope="col">Description</th>
      </tr>
    </thead>
    <tbody>
      <tr>
        <td></td>
        <td>Out-of-grid –total apparent power</td>
        <td></td>
        <td></td>
        <td></td>
        <td></td>
      </tr>
      <tr>
        <td>621</td>
        <td>Grid-connected power factor PF</td>
        <td>R35</td>
        <td>R/W</td>
        <td>[0,1000]</td>
        <td>Real value * 1000</td>
      </tr>
      <tr>
        <td>622</td>
        <td>Grid side A-phase power</td>
        <td>36</td>
        <td></td>
        <td>1W</td>
        <td>The following three registers vary according to the built-in and external settings.</td>
      </tr>
      <tr>
        <td>623</td>
        <td>Grid side B-phase power</td>
        <td>37</td>
        <td></td>
        <td>1W</td>
        <td></td>
      </tr>
      <tr>
        <td>624</td>
        <td>Grid side C-phase power</td>
        <td>38</td>
        <td></td>
        <td>1W</td>
        <td></td>
      </tr>
      <tr>
        <td>625</td>
        <td>Grid side total power</td>
        <td>39</td>
        <td></td>
        <td>1W</td>
        <td></td>
      </tr>
      <tr>
        <td>626</td>
        <td></td>
        <td>40</td>
        <td></td>
        <td></td>
        <td></td>
      </tr>
      <tr>
        <td>627</td>
        <td>Inverter output phase voltage A</td>
        <td>R41</td>
        <td></td>
        <td>0.1V</td>
        <td></td>
      </tr>
      <tr>
        <td>628</td>
        <td>Inverter output phase voltage B</td>
        <td>R42</td>
        <td></td>
        <td>0.1V</td>
        <td></td>
      </tr>
      <tr>
        <td>629</td>
        <td>Inverter output phase voltage C</td>
        <td>R43</td>
        <td></td>
        <td>0.1V</td>
        <td></td>
      </tr>
      <tr>
        <td>630</td>
        <td>Inverter output phase current A</td>
        <td>44</td>
        <td></td>
        <td>0.01A</td>
        <td>S16</td>
      </tr>
      <tr>
        <td>631</td>
        <td>Inverter output phase current B</td>
        <td>45</td>
        <td></td>
        <td>0.01A</td>
        <td>S16</td>
      </tr>
      <tr>
        <td>632</td>
        <td>Inverter output phase current C</td>
        <td>46</td>
        <td></td>
        <td>0.01A</td>
        <td>S16</td>
      </tr>
      <tr>
        <td>633</td>
        <td>Inverter output phase power A</td>
        <td>R47</td>
        <td></td>
        <td>1W</td>
        <td>S16</td>
      </tr>
      <tr>
        <td>634</td>
        <td>Inverter output phase power B</td>
        <td>R48</td>
        <td></td>
        <td>1W</td>
        <td>S16</td>
      </tr>
      <tr>
        <td>635</td>
        <td>Inverter output phase power C</td>
        <td>49</td>
        <td></td>
        <td>1W</td>
        <td>S16</td>
      </tr>
      <tr>
        <td>636</td>
        <td>Inverter output total power</td>
        <td>R50</td>
        <td></td>
        <td>1W</td>
        <td>S16</td>
      </tr>
      <tr>
        <td>637</td>
        <td>Inverter output total apparent power</td>
        <td>51</td>
        <td></td>
        <td>1W</td>
        <td>S16</td>
      </tr>
    </tbody>
  </table>
</div>
<div class="WordSection29">
  <table class="table table-dark table-bordered table-striped table-hover">
    <thead>
      <tr>
        <th scope="col">Address</th>
        <th scope="col">Name</th>
        <th scope="col">Access</th>
        <th scope="col">Unit</th>
        <th scope="col">Data Type</th>
        <th scope="col">Description</th>
      </tr>
    </thead>
    <tbody>
      <tr>
        <td>638</td>
        <td>Inverter frequency</td>
        <td>52</td>
        <td>0.01Hz</td>
        <td>U16</td>
        <td></td>
      </tr>
      <tr>
        <td>639</td>
        <td></td>
        <td>53</td>
        <td></td>
        <td></td>
        <td></td>
      </tr>
      <tr>
        <td>640</td>
        <td>UPS load-side phase power A</td>
        <td>54</td>
        <td>1W</td>
        <td>U16</td>
        <td></td>
      </tr>
      <tr>
        <td>641</td>
        <td>UPS load-side phase power B</td>
        <td>55</td>
        <td>1W</td>
        <td>U16</td>
        <td></td>
      </tr>
      <tr>
        <td>642</td>
        <td>UPS load-side phase power C</td>
        <td>56</td>
        <td>1W</td>
        <td>U16</td>
        <td></td>
      </tr>
      <tr>
        <td>643</td>
        <td>UPS load-side total power C</td>
        <td>57</td>
        <td>1W</td>
        <td>U16</td>
        <td></td>
      </tr>
      <tr>
        <td>644</td>
        <td>Load phase voltage A</td>
        <td>R58</td>
        <td>0.1V</td>
        <td>U16</td>
        <td></td>
      </tr>
      <tr>
        <td>645</td>
        <td>Load phase voltage B</td>
        <td>R59</td>
        <td>0.1V</td>
        <td>U16</td>
        <td></td>
      </tr>
      <tr>
        <td>646</td>
        <td>Load phase voltage C</td>
        <td>60</td>
        <td>0.1V</td>
        <td>U16</td>
        <td></td>
      </tr>
      <tr>
        <td>647</td>
        <td>Load phase current A (not in use)</td>
        <td>R61</td>
        <td>0.01A</td>
        <td>S16</td>
        <td></td>
      </tr>
      <tr>
        <td>648</td>
        <td>Load phase current B (not in use)</td>
        <td>R62</td>
        <td>0.01A</td>
        <td>S16</td>
        <td></td>
      </tr>
      <tr>
        <td>649</td>
        <td>Load phase current C (not in use)</td>
        <td>R63</td>
        <td>0.01A</td>
        <td>S16</td>
        <td></td>
      </tr>
      <tr>
        <td>650</td>
        <td>Load side phase power A</td>
        <td>R64</td>
        <td>1W</td>
        <td>S16</td>
        <td></td>
      </tr>
      <tr>
        <td>651</td>
        <td>Load side phase power B</td>
        <td>R65</td>
        <td>1W</td>
        <td>S16</td>
        <td></td>
      </tr>
      <tr>
        <td>652</td>
        <td>Load phase power C</td>
        <td>R66</td>
        <td>1W</td>
        <td>S16</td>
        <td></td>
      </tr>
      <tr>
        <td>653</td>
        <td>Load total power</td>
        <td>R67</td>
        <td>1W</td>
        <td>S16</td>
        <td></td>
      </tr>
      <tr>
        <td>654</td>
        <td>Load side total apparent power (Reserved)</td>
        <td>R68</td>
        <td>1W</td>
        <td>S16</td>
        <td></td>
      </tr>
      <tr>
        <td>655</td>
        <td>Load frequency</td>
        <td>R69</td>
        <td>0.01Hz</td>
        <td></td>
        <td></td>
      </tr>
      <tr>
        <td>656</td>
        <td></td>
        <td>70</td>
        <td></td>
        <td></td>
        <td></td>
      </tr>
      <tr>
        <td>657</td>
        <td></td>
        <td>71</td>
        <td></td>
        <td></td>
        <td></td>
      </tr>
      <tr>
        <td>658</td>
        <td></td>
        <td>72</td>
        <td></td>
        <td></td>
        <td></td>
      </tr>
      <tr>
        <td>659</td>
        <td></td>
        <td>73</td>
        <td></td>
        <td></td>
        <td></td>
      </tr>
      <tr>
        <td>660</td>
        <td></td>
        <td>74</td>
        <td></td>
        <td></td>
        <td></td>
      </tr>
      <tr>
        <td>661</td>
        <td>Phase voltage of Gen port A</td>
        <td>75</td>
        <td>0.1V</td>
        <td></td>
        <td></td>
      </tr>
      <tr>
        <td>662</td>
        <td>Phase voltage of Gen port B</td>
        <td>76</td>
        <td>0.1V</td>
        <td></td>
        <td></td>
      </tr>
      <tr>
        <td>663</td>
        <td>Phase voltage of Gen port C</td>
        <td>77</td>
        <td>0.1V</td>
        <td></td>
        <td></td>
      </tr>
      <tr>
        <td>664</td>
        <td>Phase power of Gen port A</td>
        <td>R78</td>
        <td>1W</td>
        <td></td>
        <td></td>
      </tr>
    </tbody>
  </table>
</div>
<div class="WordSection30">
  <table class="table table-dark table-bordered table-striped table-hover">
    <thead>
      <tr>
        <th scope="col">Address</th>
        <th scope="col">Name</th>
        <th scope="col">Access</th>
        <th scope="col">Range</th>
        <th scope="col">Unit</th>
        <th scope="col">Description</th>
      </tr>
    </thead>
    <tbody>
      <tr>
        <td>665</td>
        <td>Phase power of Gen port B</td>
        <td>79</td>
        <td></td>
        <td>1W</td>
        <td></td>
      </tr>
      <tr>
        <td>666</td>
        <td>Phase power of Gen port C</td>
        <td>80</td>
        <td></td>
        <td>1W</td>
        <td></td>
      </tr>
      <tr>
        <td>667</td>
        <td>Total power of Gen port</td>
        <td>81</td>
        <td></td>
        <td>1W</td>
        <td></td>
      </tr>
      <tr>
        <td>668</td>
        <td></td>
        <td>82</td>
        <td></td>
        <td></td>
        <td></td>
      </tr>
      <tr>
        <td>669</td>
        <td></td>
        <td>83</td>
        <td></td>
        <td></td>
        <td></td>
      </tr>
      <tr>
        <td>670</td>
        <td></td>
        <td>84</td>
        <td></td>
        <td></td>
        <td></td>
      </tr>
      <tr>
        <td>671</td>
        <td></td>
        <td>85</td>
        <td></td>
        <td></td>
        <td></td>
      </tr>
      <tr>
        <td>672</td>
        <td>PV1 input power</td>
        <td>R86</td>
        <td></td>
        <td>1W</td>
        <td></td>
      </tr>
      <tr>
        <td>673</td>
        <td>PV2 input power</td>
        <td>R87</td>
        <td></td>
        <td>1W</td>
        <td></td>
      </tr>
      <tr>
        <td>674</td>
        <td>PV3 input power</td>
        <td>R88</td>
        <td></td>
        <td>1W</td>
        <td></td>
      </tr>
      <tr>
        <td>675</td>
        <td>PV4 input power</td>
        <td>R89</td>
        <td></td>
        <td>1W</td>
        <td></td>
      </tr>
      <tr>
        <td>676</td>
        <td>DC voltage 1</td>
        <td>R90</td>
        <td>[0,65535]</td>
        <td>0.1V</td>
        <td></td>
      </tr>
      <tr>
        <td>677</td>
        <td>DC current 1</td>
        <td>R91</td>
        <td>[0,65535]</td>
        <td>0.1A</td>
        <td></td>
      </tr>
      <tr>
        <td>678</td>
        <td>DC voltage 2</td>
        <td>R92</td>
        <td>[0,65535]</td>
        <td>0.1V</td>
        <td></td>
      </tr>
      <tr>
        <td>679</td>
        <td>DC current 2</td>
        <td>R93</td>
        <td>[0,65535]</td>
        <td>0.1A</td>
        <td></td>
      </tr>
      <tr>
        <td>680</td>
        <td>DC voltage 3</td>
        <td>R94</td>
        <td>[0,65535]</td>
        <td>0.1V</td>
        <td></td>
      </tr>
      <tr>
        <td>681</td>
        <td>DC current 3</td>
        <td>R95</td>
        <td>[0,65535]</td>
        <td>0.1A</td>
        <td></td>
      </tr>
      <tr>
        <td>682</td>
        <td>DC voltage 4</td>
        <td>R96</td>
        <td>[0,65535]</td>
        <td>0.1V</td>
        <td></td>
      </tr>
      <tr>
        <td>683</td>
        <td>DC current 4</td>
        <td>R97</td>
        <td>[0,65535]</td>
        <td>0.1A</td>
        <td></td>
      </tr>
      <tr>
        <td></td>
        <td>Reserved</td>
        <td></td>
        <td></td>
        <td></td>
        <td></td>
      </tr>
      <tr>
        <td></td>
        <td>Reserved</td>
        <td></td>
        <td></td>
        <td></td>
        <td></td>
      </tr>
      <tr>
        <td></td>
        <td>Reserved</td>
        <td></td>
        <td></td>
        <td></td>
        <td></td>
      </tr>
      <tr>
        <td>1000</td>
        <td>Grid power check mode</td>
        <td>R</td>
        <td></td>
        <td></td>
        <td>BIT00:<br>0: CT<br>1: Meter<br>BIT01-BIT15: undefine</td>
      </tr>
    </tbody>
  </table>
</div>
<div class=WordSection31>
  <table border=1 cellspacing=0 cellpadding=0>
    <tr>
      <td valign=top> </td>
      <td valign=top> </td>
      <td valign=top> </td>
      <td valign=top> </td>
      <td valign=top> </td>
      <td valign=top> </td>
    </tr>
    <tr>
      <td valign=top> </td>
      <td valign=top> </td>
      <td valign=top> </td>
      <td valign=top> </td>
      <td valign=top> </td>
      <td valign=top> </td>
    </tr>
    <tr>
      <td valign=top> </td>
      <td valign=top> </td>
      <td valign=top> </td>
      <td valign=top> </td>
      <td valign=top> </td>
      <td valign=top> </td>
    </tr>
    <tr>
      <td valign=top> </td>
      <td valign=top> </td>
      <td valign=top> </td>
      <td valign=top> </td>
      <td valign=top> </td>
      <td valign=top> </td>
    </tr>
    <tr>
      <td valign=top> </td>
      <td valign=top> </td>
      <td valign=top> </td>
      <td valign=top> </td>
      <td valign=top> </td>
      <td valign=top> </td>
    </tr>
    <tr>
      <td valign=top> </td>
      <td valign=top> </td>
      <td valign=top> </td>
      <td valign=top> </td>
      <td valign=top> </td>
      <td valign=top> </td>
    </tr>
    <tr>
      <td valign=top> </td>
      <td valign=top> </td>
      <td valign=top> </td>
      <td valign=top> </td>
      <td valign=top> </td>
      <td valign=top> </td>
    </tr>
    <tr>
      <td valign=top> </td>
      <td valign=top> </td>
      <td valign=top> </td>
      <td valign=top> </td>
      <td valign=top> </td>
      <td valign=top> </td>
    </tr>
    <tr>
      <td valign=top> </td>
      <td valign=top> </td>
      <td valign=top> </td>
      <td valign=top> </td>
      <td valign=top> </td>
      <td valign=top> </td>
    </tr>
    <tr>
      <td valign=top> </td>
      <td valign=top> </td>
      <td valign=top> </td>
      <td valign=top> </td>
      <td valign=top> </td>
      <td valign=top> </td>
    </tr>
    <tr>
      <td valign=top> </td>
      <td valign=top> </td>
      <td valign=top> </td>
      <td valign=top> </td>
      <td valign=top> </td>
      <td valign=top> </td>
    </tr>
    <tr>
      <td valign=top> </td>
      <td valign=top> </td>
      <td valign=top> </td>
      <td valign=top> </td>
      <td valign=top> </td>
      <td valign=top> </td>
    </tr>
    <tr>
      <td valign=top> </td>
      <td valign=top> </td>
      <td valign=top> </td>
      <td valign=top> </td>
      <td valign=top> </td>
      <td valign=top> </td>
    </tr>
    <tr>
      <td valign=top> </td>
      <td valign=top> </td>
      <td valign=top> </td>
      <td valign=top> </td>
      <td valign=top> </td>
      <td valign=top> </td>
    </tr>
    <tr>
      <td valign=top> </td>
      <td valign=top> </td>
      <td valign=top> </td>
      <td valign=top> </td>
      <td valign=top> </td>
      <td valign=top> </td>
    </tr>
    <tr>
      <td valign=top> </td>
      <td valign=top> </td>
      <td valign=top> </td>
      <td valign=top> </td>
      <td valign=top> </td>
      <td valign=top> </td>
    </tr>
    <tr>
      <td valign=top> </td>
      <td valign=top> </td>
      <td valign=top> </td>
      <td valign=top> </td>
      <td valign=top> </td>
      <td valign=top> </td>
    </tr>
    <tr>
      <td valign=top> </td>
      <td valign=top> </td>
      <td valign=top> </td>
      <td valign=top> </td>
      <td valign=top> </td>
      <td valign=top> </td>
    </tr>
    <tr>
      <td valign=top> </td>
      <td valign=top> </td>
      <td valign=top> </td>
      <td valign=top> </td>
      <td valign=top> </td>
      <td valign=top> </td>
    </tr>
    <tr>
      <td valign=top> </td>
      <td valign=top> </td>
      <td valign=top> </td>
      <td valign=top> </td>
      <td valign=top> </td>
      <td valign=top> </td>
    </tr>
    <tr>
      <td valign=top> </td>
      <td valign=top> </td>
      <td valign=top> </td>
      <td valign=top> </td>
      <td valign=top> </td>
      <td valign=top> </td>
    </tr>
    <tr>
      <td valign=top> </td>
      <td valign=top> </td>
      <td valign=top> </td>
      <td valign=top> </td>
      <td valign=top> </td>
      <td valign=top> </td>
    </tr>
    <tr>
      <td valign=top> </td>
      <td valign=top> </td>
      <td valign=top> </td>
      <td valign=top> </td>
      <td valign=top> </td>
      <td valign=top> </td>
    </tr>
    <tr>
      <td valign=top> </td>
      <td valign=top> </td>
      <td valign=top> </td>
      <td valign=top> </td>
      <td valign=top> </td>
      <td valign=top> </td>
    </tr>
    <tr>
      <td valign=top> </td>
      <td valign=top> </td>
      <td valign=top> </td>
      <td valign=top> </td>
      <td valign=top> </td>
      <td valign=top> </td>
    </tr>
    <tr>
      <td valign=top> </td>
      <td valign=top> </td>
      <td valign=top> </td>
      <td valign=top> </td>
      <td valign=top> </td>
      <td valign=top> </td>
    </tr>
    <tr>
      <td valign=top> </td>
      <td valign=top> </td>
      <td valign=top> </td>
      <td valign=top> </td>
      <td valign=top> </td>
      <td valign=top> </td>
    </tr>
    <tr>
      <td valign=top> </td>
      <td valign=top> </td>
      <td valign=top> </td>
      <td valign=top> </td>
      <td valign=top> </td>
      <td valign=top> </td>
    </tr>
    <tr>
      <td valign=top> </td>
      <td valign=top> </td>
      <td valign=top> </td>
      <td valign=top> </td>
      <td valign=top> </td>
      <td valign=top> </td>
    </tr>
    <tr>
      <td valign=top> </td>
      <td valign=top> </td>
      <td valign=top> </td>
      <td valign=top> </td>
      <td valign=top> </td>
      <td valign=top> </td>
    </tr>
    <tr>
      <td valign=top> </td>
      <td valign=top> </td>
      <td valign=top> </td>
      <td valign=top> </td>
      <td valign=top> </td>
      <td valign=top> </td>
    </tr>
    <tr>
      <td valign=top> </td>
      <td valign=top> </td>
      <td valign=top> </td>
      <td valign=top> </td>
      <td valign=top> </td>
      <td valign=top> </td>
    </tr>
    <tr>
      <td valign=top> </td>
      <td valign=top> </td>
      <td valign=top> </td>
      <td valign=top> </td>
      <td valign=top> </td>
      <td valign=top> </td>
    </tr>
    <tr>
      <td valign=top> </td>
      <td valign=top> </td>
      <td valign=top> </td>
      <td valign=top> </td>
      <td valign=top> </td>
      <td valign=top> </td>
    </tr>
    <tr>
      <td valign=top> </td>
      <td valign=top> </td>
      <td valign=top> </td>
      <td valign=top> </td>
      <td valign=top> </td>
      <td valign=top> </td>
    </tr>
    <tr>
      <td valign=top> </td>
      <td valign=top> </td>
      <td valign=top> </td>
      <td valign=top> </td>
      <td valign=top> </td>
      <td valign=top> </td>
    </tr>
    <tr>
      <td valign=top> </td>
      <td valign=top> </td>
      <td valign=top> </td>
      <td valign=top> </td>
      <td valign=top> </td>
      <td valign=top> </td>
    </tr>
    <tr>
      <td valign=top> </td>
      <td valign=top> </td>
      <td valign=top> </td>
      <td valign=top> </td>
      <td valign=top> </td>
      <td valign=top> </td>
    </tr>
    <tr>
      <td valign=top> </td>
      <td valign=top> </td>
      <td valign=top> </td>
      <td valign=top> </td>
      <td valign=top> </td>
      <td valign=top> </td>
    </tr>
    <tr>
      <td valign=top> </td>
      <td valign=top> </td>
      <td valign=top> </td>
      <td valign=top> </td>
      <td valign=top> </td>
      <td valign=top> </td>
    </tr>
    <tr>
      <td valign=top> </td>
      <td valign=top> </td>
      <td valign=top> </td>
      <td valign=top> </td>
      <td valign=top> </td>
      <td valign=top> </td>
    </tr>
    <tr>
      <td valign=top> </td>
      <td valign=top> </td>
      <td valign=top> </td>
      <td valign=top> </td>
      <td valign=top> </td>
      <td valign=top> </td>
    </tr>
    <tr>
      <td valign=top> </td>
      <td valign=top> </td>
      <td valign=top> </td>
      <td valign=top> </td>
      <td valign=top> </td>
      <td valign=top> </td>
    </tr>
    <tr>
      <td valign=top> </td>
      <td valign=top> </td>
      <td valign=top> </td>
      <td valign=top> </td>
      <td valign=top> </td>
      <td valign=top> </td>
    </tr>
    <tr>
      <td valign=top> </td>
      <td valign=top> </td>
      <td valign=top> </td>
      <td valign=top> </td>
      <td valign=top> </td>
      <td valign=top> </td>
    </tr>
    <tr>
      <td valign=top> </td>
      <td valign=top> </td>
      <td valign=top> </td>
      <td valign=top> </td>
      <td valign=top> </td>
      <td valign=top> </td>
    </tr>
    <tr>
      <td valign=top> </td>
      <td valign=top> </td>
      <td valign=top> </td>
      <td valign=top> </td>
      <td valign=top> </td>
      <td valign=top> </td>
    </tr>
    <tr>
      <td valign=top> </td>
      <td valign=top> </td>
      <td valign=top> </td>
      <td valign=top> </td>
      <td valign=top> </td>
      <td valign=top> </td>
    </tr>
    <tr>
      <td valign=top> </td>
      <td valign=top> </td>
      <td valign=top> </td>
      <td valign=top> </td>
      <td valign=top> </td>
      <td valign=top> </td>
    </tr>
    <tr>
      <td valign=top> </td>
      <td valign=top> </td>
      <td valign=top> </td>
      <td valign=top> </td>
      <td valign=top> </td>
      <td valign=top> </td>
    </tr>
    <tr>
      <td valign=top> </td>
      <td valign=top> </td>
      <td valign=top> </td>
      <td valign=top> </td>
      <td valign=top> </td>
      <td valign=top> </td>
    </tr>
    <tr>
      <td valign=top> </td>
      <td valign=top> </td>
      <td valign=top> </td>
      <td valign=top> </td>
      <td valign=top> </td>
      <td valign=top> </td>
    </tr>
    <tr>
      <td valign=top> </td>
      <td valign=top> </td>
      <td valign=top> </td>
      <td valign=top> </td>
      <td valign=top> </td>
      <td valign=top> </td>
    </tr>
  </table>
</div>
<div class="WordSection32">
  <h5>5.3.03 Battery Read-Only;</h5>
  <table class="table table-dark table-bordered table-striped table-hover">
    <thead>
      <tr>
        <th scope="col">Address</th>
        <th colspan="2" scope="col">Register Meaning</th>
        <th scope="col">R/W</th>
        <th scope="col">Data Range</th>
        <th scope="col">Unit</th>
        <th scope="col">Note</th>
      </tr>
    </thead>
    <tbody>
      <tr>
        <td colspan="7">2000-2999 are D battery registers</td>
      </tr>
      <tr>
        <td></td>
        <td colspan="2">Battery ID</td>
        <td></td>
        <td></td>
        <td></td>
        <td></td>
      </tr>
      <tr>
        <td></td>
        <td>ShengYang Battery</td>
        <td></td>
        <td></td>
        <td></td>
        <td></td>
        <td></td>
      </tr>
      <tr>
        <td rowspan="2">500</td>
        <td colspan="2">1st Byte</td>
        <td rowspan="2">R</td>
        <td rowspan="2">‘0’-‘9’ ‘A’-‘Z’</td>
        <td rowspan="2"></td>
        <td rowspan="2">ASCII Character</td>
      </tr>
      <tr>
        <td colspan="2">2nd Byte</td>
      </tr>
      <tr>
        <td rowspan="2">501</td>
        <td colspan="2">3rd Byte</td>
        <td rowspan="2">R</td>
        <td rowspan="2"></td>
        <td rowspan="2"></td>
        <td rowspan="2"></td>
      </tr>
      <tr>
        <td colspan="2">4th Byte</td>
      </tr>
      <tr>
        <td rowspan="2">502</td>
        <td colspan="2">5th Byte</td>
        <td rowspan="2"></td>
        <td rowspan="2"></td>
        <td rowspan="2"></td>
        <td rowspan="2"></td>
      </tr>
      <tr>
        <td colspan="2">6th Byte</td>
      </tr>
      <tr>
        <td rowspan="2">503</td>
        <td colspan="2">7th Byte</td>
        <td rowspan="2"></td>
        <td rowspan="2"></td>
        <td rowspan="2"></td>
        <td rowspan="2"></td>
      </tr>
      <tr>
        <td colspan="2">8th Byte</td>
      </tr>
      <tr>
        <td rowspan="2">504</td>
        <td colspan="2">9th Byte</td>
        <td rowspan="2"></td>
        <td rowspan="2"></td>
        <td rowspan="2"></td>
        <td rowspan="2"></td>
      </tr>
      <tr>
        <td colspan="2">10th Byte</td>
      </tr>
      <tr>
        <td rowspan="2">505</td>
        <td colspan="2">11th Byte</td>
        <td rowspan="2"></td>
        <td rowspan="2"></td>
        <td rowspan="2"></td>
        <td rowspan="2"></td>
      </tr>
      <tr>
        <td colspan="2">12th Byte</td>
      </tr>
      <tr>
        <td rowspan="2">506</td>
        <td colspan="2">Pack 2, 1st Byte</td>
        <td rowspan="2">R</td>
        <td rowspan="2">‘0’-‘9’ ‘A’-‘Z’</td>
        <td rowspan="2"></td>
        <td rowspan="2">ASCII Character</td>
      </tr>
      <tr>
        <td colspan="2">Pack 2, 2nd Byte</td>
      </tr>
      <tr>
        <td rowspan="2">507</td>
        <td colspan="2">Pack 2, 3rd Byte</td>
        <td rowspan="2">R</td>
        <td rowspan="2"></td>
        <td rowspan="2"></td>
        <td rowspan="2"></td>
      </tr>
      <tr>
        <td colspan="2">Pack 2, 4th Byte</td>
      </tr>
      <tr>
        <td rowspan="2">508</td>
        <td colspan="2">Pack 2, 5th Byte</td>
        <td rowspan="2"></td>
        <td rowspan="2"></td>
        <td rowspan="2"></td>
        <td rowspan="2"></td>
      </tr>
      <tr>
        <td colspan="2">Pack 2, 6th Byte</td>
      </tr>
    </tbody>
  </table>
</div>
<div class="WordSection33">
  <table class="table table-dark table-bordered table-striped table-hover">
    <thead>
      <tr>
        <th scope="col">Address</th>
        <th scope="col">Register Meaning</th>
        <th scope="col">R/W</th>
        <th scope="col">Data Range</th>
        <th scope="col">Note</th>
      </tr>
    </thead>
    <tbody>
      <tr>
        <td rowspan="2">509</td>
        <td>Pack 2, 7th Byte</td>
        <td rowspan="2"></td>
        <td rowspan="2"></td>
        <td rowspan="2"></td>
      </tr>
      <tr>
        <td>Pack 2, 8th Byte</td>
      </tr>
      <tr>
        <td rowspan="2">510</td>
        <td>Pack 2, 9th Byte</td>
        <td rowspan="2"></td>
        <td rowspan="2"></td>
        <td rowspan="2"></td>
      </tr>
      <tr>
        <td>Pack 2, 10th Byte</td>
      </tr>
      <tr>
        <td rowspan="2">511</td>
        <td>Pack 2, 11th Byte</td>
        <td rowspan="2"></td>
        <td rowspan="2"></td>
        <td rowspan="2"></td>
      </tr>
      <tr>
        <td>Pack 2, 12th Byte</td>
      </tr>
      <tr>
        <td rowspan="2">512</td>
        <td>Pack 3, 1st Byte</td>
        <td rowspan="2">R</td>
        <td rowspan="2">‘0’-‘9’, ‘A’-‘Z’</td>
        <td rowspan="2">ASCII Character</td>
      </tr>
      <tr>
        <td>Pack 3, 2nd Byte</td>
      </tr>
      <tr>
        <td rowspan="2">513</td>
        <td>Pack 3, 3rd Byte</td>
        <td rowspan="2">R</td>
        <td rowspan="2"></td>
        <td rowspan="2"></td>
      </tr>
      <tr>
        <td>Pack 3, 4th Byte</td>
      </tr>
      <tr>
        <td rowspan="2">514</td>
        <td>Pack 3, 5th Byte</td>
        <td rowspan="2"></td>
        <td rowspan="2"></td>
        <td rowspan="2"></td>
      </tr>
      <tr>
        <td>Pack 3, 6th Byte</td>
      </tr>
      <tr>
        <td rowspan="2">515</td>
        <td>Pack 3, 7th Byte</td>
        <td rowspan="2"></td>
        <td rowspan="2"></td>
        <td rowspan="2"></td>
      </tr>
      <tr>
        <td>Pack 3, 8th Byte</td>
      </tr>
      <tr>
        <td rowspan="2">516</td>
        <td>Pack 3, 9th Byte</td>
        <td rowspan="2"></td>
        <td rowspan="2"></td>
        <td rowspan="2"></td>
      </tr>
      <tr>
        <td>Pack 3, 10th Byte</td>
      </tr>
      <tr>
        <td rowspan="2">517</td>
        <td>Pack 3, 11th Byte</td>
        <td rowspan="2"></td>
        <td rowspan="2"></td>
        <td rowspan="2"></td>
      </tr>
      <tr>
        <td>Pack 3, 12th Byte</td>
      </tr>
      <tr>
        <td rowspan="2">518</td>
        <td>Pack 4, 1st Byte</td>
        <td rowspan="2">R</td>
        <td rowspan="2">‘0’-‘9’, ‘A’-‘Z’</td>
        <td rowspan="2">ASCII Character</td>
      </tr>
      <tr>
        <td>Pack 4, 2nd Byte</td>
      </tr>
      <tr>
        <td rowspan="2">519</td>
        <td>Pack 4, 3rd Byte</td>
        <td rowspan="2">R</td>
        <td rowspan="2"></td>
        <td rowspan="2"></td>
      </tr>
      <tr>
        <td>Pack 4, 4th Byte</td>
      </tr>
      <tr>
        <td rowspan="2">520</td>
        <td>Pack 4, 5th Byte</td>
        <td rowspan="2"></td>
        <td rowspan="2"></td>
        <td rowspan="2"></td>
      </tr>
      <tr>
        <td>Pack 4, 6th Byte</td>
      </tr>
      <tr>
        <td rowspan="2">521</td>
        <td>Pack 4, 7th Byte</td>
        <td rowspan="2"></td>
        <td rowspan="2"></td>
        <td rowspan="2"></td>
      </tr>
      <tr>
        <td>Pack 4, 8th Byte</td>
      </tr>
      <tr>
        <td rowspan="2">522</td>
        <td>Pack 4, 9th Byte</td>
        <td rowspan="2"></td>
        <td rowspan="2"></td>
        <td rowspan="2"></td>
      </tr>
      <tr>
        <td>Pack 4, 10th Byte</td>
      </tr>
      <tr>
        <td rowspan="2">523</td>
        <td>Pack 4, 11th Byte</td>
        <td rowspan="2"></td>
        <td rowspan="2"></td>
        <td rowspan="2"></td>
      </tr>
      <tr>
        <td>Pack 4, 12th Byte</td>
      </tr>
      <tr>
        <td rowspan="2">524</td>
        <td>Pack 5, 1st Byte</td>
        <td rowspan="2">R</td>
        <td rowspan="2">‘0’-‘9’, ‘A’-‘Z’</td>
        <td rowspan="2">ASCII Character</td>
      </tr>
      <tr>
        <td>Pack 5, 2nd Byte</td>
      </tr>
      <tr>
        <td rowspan="2">525</td>
        <td>Pack 5, 3rd Byte</td>
        <td rowspan="2">R</td>
        <td rowspan="2"></td>
        <td rowspan="2"></td>
      </tr>
      <tr>
        <td>Pack 5, 4th Byte</td>
      </tr>
      <tr>
        <td rowspan="2">526</td>
        <td>Pack 5, 5th Byte</td>
        <td rowspan="2"></td>
        <td rowspan="2"></td>
        <td rowspan="2"></td>
      </tr>
      <tr>
        <td>Pack 5, 6th Byte</td>
      </tr>
      <tr>
        <td rowspan="2">527</td>
        <td>Pack 5, 7th Byte</td>
        <td rowspan="2"></td>
        <td rowspan="2"></td>
        <td rowspan="2"></td>
      </tr>
      <tr>
        <td>Pack 5, 8th Byte</td>
      </tr>
      <tr>
        <td rowspan="2">528</td>
        <td>Pack 5, 9th Byte</td>
        <td rowspan="2"></td>
        <td rowspan="2"></td>
        <td rowspan="2"></td>
      </tr>
      <tr>
        <td>Pack 5, 10th Byte</td>
      </tr>
      <tr>
        <td rowspan="2">529</td>
        <td>Pack 5, 11th Byte</td>
        <td rowspan="2"></td>
        <td rowspan="2"></td>
        <td rowspan="2"></td>
      </tr>
      <tr>
        <td>Pack 5, 12th Byte</td>
      </tr>
      <tr>
        <td>530</td>
        <td>Pack 6, 1st Byte</td>
        <td>R</td>
        <td>‘0’-‘9’, ‘A’-‘Z’</td>
        <td>ASCII Character</td>
      </tr>
    </tbody>
  </table>
</div>
<div class="WordSection34">
  <table class="table table-dark table-bordered table-striped table-hover">
    <thead>
      <tr>
        <th scope="col">Address</th>
        <th scope="col">Register Meaning</th>
        <th scope="col">R/W</th>
        <th scope="col">Data Range</th>
        <th scope="col">Note</th>
      </tr>
    </thead>
    <tbody>
      <tr>
        <td></td>
        <td>Pack 6, 2nd Byte</td>
        <td></td>
        <td>‘0’-‘9’, ‘A’-‘Z’</td>
        <td></td>
      </tr>
      <tr>
        <td rowspan="2">531</td>
        <td>Pack 6, 3rd Byte</td>
        <td rowspan="2">R</td>
        <td rowspan="2"></td>
        <td rowspan="2"></td>
      </tr>
      <tr>
        <td>Pack 6, 4th Byte</td>
      </tr>
      <tr>
        <td rowspan="2">532</td>
        <td>Pack 6, 5th Byte</td>
        <td rowspan="2"></td>
        <td rowspan="2"></td>
        <td rowspan="2"></td>
      </tr>
      <tr>
        <td>Pack 6, 6th Byte</td>
      </tr>
      <tr>
        <td rowspan="2">533</td>
        <td>Pack 6, 7th Byte</td>
        <td rowspan="2"></td>
        <td rowspan="2"></td>
        <td rowspan="2"></td>
      </tr>
      <tr>
        <td>Pack 6, 8th Byte</td>
      </tr>
      <tr>
        <td rowspan="2">534</td>
        <td>Pack 6, 9th Byte</td>
        <td rowspan="2"></td>
        <td rowspan="2"></td>
        <td rowspan="2"></td>
      </tr>
      <tr>
        <td>Pack 6, 10th Byte</td>
      </tr>
      <tr>
        <td rowspan="2">535</td>
        <td>Pack 6, 11th Byte</td>
        <td rowspan="2"></td>
        <td rowspan="2"></td>
        <td rowspan="2"></td>
      </tr>
      <tr>
        <td>Pack 6, 12th Byte</td>
      </tr>
      <tr>
        <td rowspan="2">536</td>
        <td>Pack 7, 1st Byte</td>
        <td rowspan="2">R</td>
        <td rowspan="2">‘0’-‘9’, ‘A’-‘Z’</td>
        <td rowspan="2">ASCII Character</td>
      </tr>
      <tr>
        <td>Pack 7, 2nd Byte</td>
      </tr>
      <tr>
        <td rowspan="2">537</td>
        <td>Pack 7, 3rd Byte</td>
        <td rowspan="2">R</td>
        <td rowspan="2"></td>
        <td rowspan="2"></td>
      </tr>
      <tr>
        <td>Pack 7, 4th Byte</td>
      </tr>
      <tr>
        <td rowspan="2">538</td>
        <td>Pack 7, 5th Byte</td>
        <td rowspan="2"></td>
        <td rowspan="2"></td>
        <td rowspan="2"></td>
      </tr>
      <tr>
        <td>Pack 7, 6th Byte</td>
      </tr>
      <tr>
        <td rowspan="2">539</td>
        <td>Pack 7, 7th Byte</td>
        <td rowspan="2"></td>
        <td rowspan="2"></td>
        <td rowspan="2"></td>
      </tr>
      <tr>
        <td>Pack 7, 8th Byte</td>
      </tr>
      <tr>
        <td rowspan="2">540</td>
        <td>Pack 7, 9th Byte</td>
        <td rowspan="2"></td>
        <td rowspan="2"></td>
        <td rowspan="2"></td>
      </tr>
      <tr>
        <td>Pack 7, 10th Byte</td>
      </tr>
      <tr>
        <td rowspan="2">541</td>
        <td>Pack 7, 11th Byte</td>
        <td rowspan="2"></td>
        <td rowspan="2"></td>
        <td rowspan="2"></td>
      </tr>
      <tr>
        <td>Pack 7, 12th Byte</td>
      </tr>
      <tr>
        <td rowspan="2">542</td>
        <td>Pack 8, 1st Byte</td>
        <td rowspan="2">R</td>
        <td rowspan="2">‘0’-‘9’, ‘A’-‘Z’</td>
        <td rowspan="2">ASCII Character</td>
      </tr>
      <tr>
        <td>Pack 8, 2nd Byte</td>
      </tr>
      <tr>
        <td rowspan="2">543</td>
        <td>Pack 8, 3rd Byte</td>
        <td rowspan="2">R</td>
        <td rowspan="2"></td>
        <td rowspan="2"></td>
      </tr>
      <tr>
        <td>Pack 8, 4th Byte</td>
      </tr>
      <tr>
        <td rowspan="2">544</td>
        <td>Pack 8, 5th Byte</td>
        <td rowspan="2"></td>
        <td rowspan="2"></td>
        <td rowspan="2"></td>
      </tr>
      <tr>
        <td>Pack 8, 6th Byte</td>
      </tr>
      <tr>
        <td rowspan="2">545</td>
        <td>Pack 8, 7th Byte</td>
        <td rowspan="2"></td>
        <td rowspan="2"></td>
        <td rowspan="2"></td>
      </tr>
      <tr>
        <td>Pack 8, 8th Byte</td>
      </tr>
      <tr>
        <td rowspan="2">546</td>
        <td>Pack 8, 9th Byte</td>
        <td rowspan="2"></td>
        <td rowspan="2"></td>
        <td rowspan="2"></td>
      </tr>
      <tr>
        <td>Pack 8, 10th Byte</td>
      </tr>
      <tr>
        <td rowspan="2">547</td>
        <td>Pack 8, 11th Byte</td>
        <td rowspan="2"></td>
        <td rowspan="2"></td>
        <td rowspan="2"></td>
      </tr>
      <tr>
        <td>Pack 8, 12th Byte</td>
      </tr>
      <tr>
        <td rowspan="2">548</td>
        <td>Pack 9, 1st Byte</td>
        <td rowspan="2">R</td>
        <td rowspan="2">‘0’-‘9’, ‘A’-‘Z’</td>
        <td rowspan="2">ASCII Character</td>
      </tr>
      <tr>
        <td>Pack 9, 2nd Byte</td>
      </tr>
      <tr>
        <td rowspan="2">549</td>
        <td>Pack 9, 3rd Byte</td>
        <td rowspan="2">R</td>
        <td rowspan="2"></td>
        <td rowspan="2"></td>
      </tr>
      <tr>
        <td>Pack 9, 4th Byte</td>
      </tr>
      <tr>
        <td rowspan="2">550</td>
        <td>Pack 9, 5th Byte</td>
        <td rowspan="2"></td>
        <td rowspan="2"></td>
        <td rowspan="2"></td>
      </tr>
      <tr>
        <td>Pack 9, 6th Byte</td>
      </tr>
      <tr>
        <td rowspan="2">551</td>
        <td>Pack 9, 7th Byte</td>
        <td rowspan="2"></td>
        <td rowspan="2"></td>
        <td rowspan="2"></td>
      </tr>
      <tr>
        <td>Pack 9, 8th Byte</td>
      </tr>
    </tbody>
  </table>
</div>
<div class="WordSection35">
  <table class="table table-dark table-bordered table-striped table-hover">
    <thead>
      <tr>
        <th scope="col">Address</th>
        <th scope="col">Register Meaning</th>
        <th scope="col">R/W</th>
        <th scope="col">Data Range</th>
        <th scope="col">Note</th>
      </tr>
    </thead>
    <tbody>
      <tr>
        <td rowspan="2">552</td>
        <td>Pack 9, 9th Byte</td>
        <td rowspan="2"></td>
        <td rowspan="2"></td>
        <td rowspan="2"></td>
      </tr>
      <tr>
        <td>Pack 9, 10th Byte</td>
      </tr>
      <tr>
        <td rowspan="2">553</td>
        <td>Pack 9, 11th Byte</td>
        <td rowspan="2"></td>
        <td rowspan="2"></td>
        <td rowspan="2"></td>
      </tr>
      <tr>
        <td>Pack 9, 12th Byte</td>
      </tr>
      <tr>
        <td rowspan="2">554</td>
        <td>Pack 10, 1st Byte</td>
        <td rowspan="2">R</td>
        <td rowspan="2">‘0’-‘9’, ‘A’-‘Z’</td>
        <td rowspan="2">ASCII Character</td>
      </tr>
      <tr>
        <td>Pack 10, 2nd Byte</td>
      </tr>
      <tr>
        <td rowspan="2">555</td>
        <td>Pack 10, 3rd Byte</td>
        <td rowspan="2">R</td>
        <td rowspan="2"></td>
        <td rowspan="2"></td>
      </tr>
      <tr>
        <td>Pack 10, 4th Byte</td>
      </tr>
      <tr>
        <td rowspan="2">556</td>
        <td>Pack 10, 5th Byte</td>
        <td rowspan="2"></td>
        <td rowspan="2"></td>
        <td rowspan="2"></td>
      </tr>
      <tr>
        <td>Pack 10, 6th Byte</td>
      </tr>
      <tr>
        <td rowspan="2">557</td>
        <td>Pack 10, 7th Byte</td>
        <td rowspan="2"></td>
        <td rowspan="2"></td>
        <td rowspan="2"></td>
      </tr>
      <tr>
        <td>Pack 10, 8th Byte</td>
      </tr>
      <tr>
        <td rowspan="2">558</td>
        <td>Pack 10, 9th Byte</td>
        <td rowspan="2"></td>
        <td rowspan="2"></td>
        <td rowspan="2"></td>
      </tr>
      <tr>
        <td>Pack 10, 10th Byte</td>
      </tr>
      <tr>
        <td rowspan="2">559</td>
        <td>Pack 10, 11th Byte</td>
        <td rowspan="2"></td>
        <td rowspan="2"></td>
        <td rowspan="2"></td>
      </tr>
      <tr>
        <td>Pack 10, 12th Byte</td>
      </tr>
      <tr>
        <td rowspan="2">560</td>
        <td>Pack 11, 1st Byte</td>
        <td rowspan="2">R</td>
        <td rowspan="2">‘0’-‘9’, ‘A’-‘Z’</td>
        <td rowspan="2">ASCII Character</td>
      </tr>
      <tr>
        <td>Pack 11, 2nd Byte</td>
      </tr>
      <tr>
        <td rowspan="2">561</td>
        <td>Pack 11, 3rd Byte</td>
        <td rowspan="2">R</td>
        <td rowspan="2"></td>
        <td rowspan="2"></td>
      </tr>
      <tr>
        <td>Pack 11, 4th Byte</td>
      </tr>
      <tr>
        <td rowspan="2">562</td>
        <td>Pack 11, 5th Byte</td>
        <td rowspan="2"></td>
        <td rowspan="2"></td>
        <td rowspan="2"></td>
      </tr>
      <tr>
        <td>Pack 11, 6th Byte</td>
      </tr>
      <tr>
        <td rowspan="2">563</td>
        <td>Pack 11, 7th Byte</td>
        <td rowspan="2"></td>
        <td rowspan="2"></td>
        <td rowspan="2"></td>
      </tr>
      <tr>
        <td>Pack 11, 8th Byte</td>
      </tr>
      <tr>
        <td rowspan="2">564</td>
        <td>Pack 11, 9th Byte</td>
        <td rowspan="2"></td>
        <td rowspan="2"></td>
        <td rowspan="2"></td>
      </tr>
      <tr>
        <td>Pack 11, 10th Byte</td>
      </tr>
      <tr>
        <td rowspan="2">565</td>
        <td>Pack 11, 11th Byte</td>
        <td rowspan="2"></td>
        <td rowspan="2"></td>
        <td rowspan="2"></td>
      </tr>
      <tr>
        <td>Pack 11, 12th Byte</td>
      </tr>
      <tr>
        <td rowspan="2">566</td>
        <td>Pack 12, 1st Byte</td>
        <td rowspan="2">R</td>
        <td rowspan="2">‘0’-‘9’, ‘A’-‘Z’</td>
        <td rowspan="2">ASCII Character</td>
      </tr>
      <tr>
        <td>Pack 12, 2nd Byte</td>
      </tr>
      <tr>
        <td rowspan="2">567</td>
        <td>Pack 12, 3rd Byte</td>
        <td rowspan="2">R</td>
        <td rowspan="2"></td>
        <td rowspan="2"></td>
      </tr>
      <tr>
        <td>Pack 12, 4th Byte</td>
      </tr>
      <tr>
        <td rowspan="2">568</td>
        <td>Pack 12, 5th Byte</td>
        <td rowspan="2"></td>
        <td rowspan="2"></td>
        <td rowspan="2"></td>
      </tr>
      <tr>
        <td>Pack 12, 6th Byte</td>
      </tr>
      <tr>
        <td rowspan="2">569</td>
        <td>Pack 12, 7th Byte</td>
        <td rowspan="2"></td>
        <td rowspan="2"></td>
        <td rowspan="2"></td>
      </tr>
      <tr>
        <td>Pack 12, 8th Byte</td>
      </tr>
      <tr>
        <td rowspan="2">570</td>
        <td>Pack 12, 9th Byte</td>
        <td rowspan="2"></td>
        <td rowspan="2"></td>
        <td rowspan="2"></td>
      </tr>
      <tr>
        <td>Pack 12, 10th Byte</td>
      </tr>
      <tr>
        <td rowspan="2">571</td>
        <td>Pack 12, 11th Byte</td>
        <td rowspan="2"></td>
        <td rowspan="2"></td>
        <td rowspan="2"></td>
      </tr>
      <tr>
        <td>Pack 12, 12th Byte</td>
      </tr>
      <tr>
        <td rowspan="2">572</td>
        <td>Pack 13, 1st Byte</td>
        <td rowspan="2">R</td>
        <td rowspan="2">‘0’-‘9’, ‘A’-‘Z’</td>
        <td rowspan="2">ASCII Character</td>
      </tr>
      <tr>
        <td>Pack 13, 2nd Byte</td>
      </tr>
      <tr>
        <td>573</td>
        <td>Pack 13, 3rd Byte</td>
        <td>R</td>
        <td></td>
        <td></td>
      </tr>
    </tbody>
  </table>
</div>
<div class="WordSection36">
  <table class="table table-dark table-bordered table-striped table-hover">
    <thead>
      <tr>
        <th scope="col">Address</th>
        <th colspan="2" scope="col">Register Meaning</th>
        <th scope="col">R/W</th>
        <th scope="col">Data Range</th>
        <th scope="col">Unit</th>
        <th scope="col">Note</th>
      </tr>
    </thead>
    <tbody>
      <tr>
        <td></td>
        <td colspan="2">Pack 13, 4th Byte</td>
        <td></td>
        <td></td>
        <td></td>
        <td></td>
      </tr>
      <tr>
        <td rowspan="2">574</td>
        <td colspan="2">Pack 13, 5th Byte</td>
        <td rowspan="2"></td>
        <td rowspan="2"></td>
        <td rowspan="2"></td>
        <td rowspan="2"></td>
      </tr>
      <tr>
        <td colspan="2">Pack 13, 6th Byte</td>
      </tr>
      <tr>
        <td rowspan="2">575</td>
        <td colspan="2">Pack 13, 7th Byte</td>
        <td rowspan="2"></td>
        <td rowspan="2"></td>
        <td rowspan="2"></td>
        <td rowspan="2"></td>
      </tr>
      <tr>
        <td colspan="2">Pack 13, 8th Byte</td>
      </tr>
      <tr>
        <td rowspan="2">576</td>
        <td colspan="2">Pack 13, 9th Byte</td>
        <td rowspan="2"></td>
        <td rowspan="2"></td>
        <td rowspan="2"></td>
        <td rowspan="2"></td>
      </tr>
      <tr>
        <td colspan="2">Pack 13, 10th Byte</td>
      </tr>
      <tr>
        <td rowspan="2">577</td>
        <td colspan="2">Pack 13, 11th Byte</td>
        <td rowspan="2"></td>
        <td rowspan="2"></td>
        <td rowspan="2"></td>
        <td rowspan="2"></td>
      </tr>
      <tr>
        <td colspan="2">Pack 13, 12th Byte</td>
      </tr>
      <tr>
        <td rowspan="2">578</td>
        <td colspan="2">Pack 14, 1st Byte</td>
        <td rowspan="2">R</td>
        <td rowspan="2">‘0’-‘9’, ‘A’-‘Z’</td>
        <td rowspan="2"></td>
        <td rowspan="2">ASCII Character</td>
      </tr>
      <tr>
        <td colspan="2">Pack 14, 2nd Byte</td>
      </tr>
      <tr>
        <td rowspan="2">579</td>
        <td colspan="2">Pack 14, 3rd Byte</td>
        <td rowspan="2">R</td>
        <td rowspan="2"></td>
        <td rowspan="2"></td>
        <td rowspan="2"></td>
      </tr>
      <tr>
        <td colspan="2">Pack 14, 4th Byte</td>
      </tr>
      <tr>
        <td rowspan="2">580</td>
        <td colspan="2">Pack 14, 5th Byte</td>
        <td rowspan="2"></td>
        <td rowspan="2"></td>
        <td rowspan="2"></td>
        <td rowspan="2"></td>
      </tr>
      <tr>
        <td colspan="2">Pack 14, 6th Byte</td>
      </tr>
      <tr>
        <td rowspan="2">581</td>
        <td colspan="2">Pack 14, 7th Byte</td>
        <td rowspan="2"></td>
        <td rowspan="2"></td>
        <td rowspan="2"></td>
        <td rowspan="2"></td>
      </tr>
      <tr>
        <td colspan="2">Pack 14, 8th Byte</td>
      </tr>
      <tr>
        <td rowspan="2">582</td>
        <td colspan="2">Pack 14, 9th Byte</td>
        <td rowspan="2"></td>
        <td rowspan="2"></td>
        <td rowspan="2"></td>
        <td rowspan="2"></td>
      </tr>
      <tr>
        <td colspan="2">Pack 14, 10th Byte</td>
      </tr>
      <tr>
        <td rowspan="2">583</td>
        <td colspan="2">Pack 14, 11th Byte</td>
        <td rowspan="2"></td>
        <td rowspan="2"></td>
        <td rowspan="2"></td>
        <td rowspan="2"></td>
      </tr>
      <tr>
        <td colspan="2">Pack 14, 12th Byte</td>
      </tr>
      <tr>
        <td rowspan="2">584</td>
        <td colspan="2">Pack 15, 1st Byte</td>
        <td rowspan="2">R</td>
        <td rowspan="2">‘0’-‘9’, ‘A’-‘Z’</td>
        <td rowspan="2"></td>
        <td rowspan="2">ASCII Character</td>
      </tr>
      <tr>
        <td colspan="2">Pack 15, 2nd Byte</td>
      </tr>
      <tr>
        <td rowspan="2">585</td>
        <td colspan="2">Pack 15, 3rd Byte</td>
        <td rowspan="2">R</td>
        <td rowspan="2"></td>
        <td rowspan="2"></td>
        <td rowspan="2"></td>
      </tr>
      <tr>
        <td colspan="2">Pack 15, 4th Byte</td>
      </tr>
      <tr>
        <td rowspan="2">586</td>
        <td colspan="2">Pack 15, 5th Byte</td>
        <td rowspan="2"></td>
        <td rowspan="2"></td>
        <td rowspan="2"></td>
        <td rowspan="2"></td>
      </tr>
      <tr>
        <td colspan="2">Pack 15, 6th Byte</td>
      </tr>
      <tr>
        <td rowspan="2">587</td>
        <td colspan="2">Pack 15, 7th Byte</td>
        <td rowspan="2"></td>
        <td rowspan="2"></td>
        <td rowspan="2"></td>
        <td rowspan="2"></td>
      </tr>
      <tr>
        <td colspan="2">Pack 15, 8th Byte</td>
      </tr>
      <tr>
        <td rowspan="2">588</td>
        <td colspan="2">Pack 15, 9th Byte</td>
        <td rowspan="2"></td>
        <td rowspan="2"></td>
        <td rowspan="2"></td>
        <td rowspan="2"></td>
      </tr>
      <tr>
        <td colspan="2">Pack 15, 10th Byte</td>
      </tr>
      <tr>
        <td rowspan="2">589</td>
        <td colspan="2">Pack 15, 11th Byte</td>
        <td rowspan="2"></td>
        <td rowspan="2"></td>
        <td rowspan="2"></td>
        <td rowspan="2"></td>
      </tr>
      <tr>
        <td colspan="2">Pack 15, 12th Byte</td>
      </tr>
      <tr>
        <td>600</td>
        <td rowspan="5">PACK1</td>
        <td>Module Voltage</td>
        <td></td>
        <td></td>
        <td>0.01V</td>
        <td></td>
      </tr>
      <tr>
        <td>601</td>
        <td>Module Current</td>
        <td></td>
        <td></td>
        <td>0.1A</td>
        <td></td>
      </tr>
      <tr>
        <td>602</td>
        <td>Temperature-AVE</td>
        <td></td>
        <td></td>
        <td></td>
        <td>1250 mean 25.0℃</td>
      </tr>
      <tr>
        <td>603</td>
        <td>SOC</td>
        <td></td>
        <td></td>
        <td>0.1</td>
        <td></td>
      </tr>
      <tr>
        <td>604</td>
        <td>Remain Capacity</td>
        <td></td>
        <td></td>
        <td>0.1AH</td>
        <td></td>
      </tr>
    </tbody>
  </table>
</div>
<div class="WordSection37">
  <table class="table table-dark table-bordered table-striped table-hover">
    <thead>
      <tr>
        <th scope="col">Address</th>
        <th scope="col">Pack</th>
        <th scope="col">Register</th>
        <th scope="col">R/W</th>
        <th scope="col">Data Range</th>
        <th scope="col">Unit</th>
        <th scope="col">Note</th>
      </tr>
    </thead>
    <tbody>
      <tr>
        <td>605</td>
        <td rowspan="9">PACK1</td>
        <td>Total Capacity</td>
        <td></td>
        <td></td>
        <td>0.1AH</td>
        <td></td>
      </tr>
      <tr>
        <td>606</td>
        <td>Charge Voltage</td>
        <td></td>
        <td></td>
        <td>0.01V</td>
        <td></td>
      </tr>
      <tr>
        <td>607</td>
        <td>Charge Current</td>
        <td></td>
        <td></td>
        <td>0.1A</td>
        <td></td>
      </tr>
      <tr>
        <td>608</td>
        <td>Discharge Current</td>
        <td></td>
        <td></td>
        <td>0.1A</td>
        <td></td>
      </tr>
      <tr>
        <td>609</td>
        <td>Max Cell V</td>
        <td></td>
        <td></td>
        <td>0.01V</td>
        <td></td>
      </tr>
      <tr>
        <td>610</td>
        <td>Min Cell V</td>
        <td></td>
        <td></td>
        <td>0.01V</td>
        <td></td>
      </tr>
      <tr>
        <td>611</td>
        <td>Cycle number</td>
        <td></td>
        <td></td>
        <td>1</td>
        <td></td>
      </tr>
      <tr>
        <td>612</td>
        <td>Warning</td>
        <td></td>
        <td></td>
        <td>--</td>
        <td></td>
      </tr>
      <tr>
        <td>613</td>
        <td>Fault</td>
        <td></td>
        <td></td>
        <td>--</td>
        <td></td>
      </tr>
      <tr>
        <td>614</td>
        <td rowspan="14">PACK2</td>
        <td>Module Voltage</td>
        <td></td>
        <td></td>
        <td>0.01V</td>
        <td></td>
      </tr>
      <tr>
        <td>615</td>
        <td>Module Current</td>
        <td></td>
        <td></td>
        <td>0.1A</td>
        <td></td>
      </tr>
      <tr>
        <td>616</td>
        <td>Temperature-AVE</td>
        <td></td>
        <td></td>
        <td></td>
        <td>1250 mean 25.0℃</td>
      </tr>
      <tr>
        <td>617</td>
        <td>SOC</td>
        <td></td>
        <td></td>
        <td>0.1</td>
        <td></td>
      </tr>
      <tr>
        <td>618</td>
        <td>Remain Capacity</td>
        <td></td>
        <td></td>
        <td>0.1AH</td>
        <td></td>
      </tr>
      <tr>
        <td>619</td>
        <td>Total Capacity</td>
        <td></td>
        <td></td>
        <td>0.1AH</td>
        <td></td>
      </tr>
      <tr>
        <td>620</td>
        <td>Charge Voltage</td>
        <td></td>
        <td></td>
        <td>0.01V</td>
        <td></td>
      </tr>
      <tr>
        <td>621</td>
        <td>Charge Current</td>
        <td></td>
        <td></td>
        <td>0.1A</td>
        <td></td>
      </tr>
      <tr>
        <td>622</td>
        <td>Discharge Current</td>
        <td></td>
        <td></td>
        <td>0.1A</td>
        <td></td>
      </tr>
      <tr>
        <td>623</td>
        <td>Max Cell V</td>
        <td></td>
        <td></td>
        <td>0.01V</td>
        <td></td>
      </tr>
      <tr>
        <td>624</td>
        <td>Min Cell V</td>
        <td></td>
        <td></td>
        <td>0.01V</td>
        <td></td>
      </tr>
      <tr>
        <td>625</td>
        <td>Cycle number</td>
        <td></td>
        <td></td>
        <td>1</td>
        <td></td>
      </tr>
      <tr>
        <td>626</td>
        <td>Warning</td>
        <td></td>
        <td></td>
        <td>--</td>
        <td></td>
      </tr>
      <tr>
        <td>627</td>
        <td>Fault</td>
        <td></td>
        <td></td>
        <td>--</td>
        <td></td>
      </tr>
      <tr>
        <td>628</td>
        <td rowspan="3">PACK3</td>
        <td>Module Voltage</td>
        <td></td>
        <td></td>
        <td>0.01V</td>
        <td></td>
      </tr>
      <tr>
        <td>629</td>
        <td>Module Current</td>
        <td></td>
        <td></td>
        <td>0.1A</td>
        <td></td>
      </tr>
      <tr>
        <td>630</td>
        <td>Temperature-AVE</td>
        <td></td>
        <td></td>
        <td></td>
        <td>1250 mean 25.0℃</td>
      </tr>
    </tbody>
  </table>
</div>
<div class="WordSection38">
  <table class="table table-dark table-bordered table-striped table-hover">
    <thead>
      <tr>
        <th scope="col">Address</th>
        <th scope="col">Pack</th>
        <th scope="col">Register</th>
        <th scope="col">R/W</th>
        <th scope="col">Data Range</th>
        <th scope="col">Unit</th>
        <th scope="col">Note</th>
      </tr>
    </thead>
    <tbody>
      <tr>
        <td>631</td>
        <td rowspan="11">PACK3</td>
        <td>SOC</td>
        <td></td>
        <td></td>
        <td>0.1</td>
        <td></td>
      </tr>
      <tr>
        <td>632</td>
        <td>Remain Capacity</td>
        <td></td>
        <td></td>
        <td>0.1AH</td>
        <td></td>
      </tr>
      <tr>
        <td>633</td>
        <td>Total Capacity</td>
        <td></td>
        <td></td>
        <td>0.1AH</td>
        <td></td>
      </tr>
      <tr>
        <td>634</td>
        <td>Charge Voltage</td>
        <td></td>
        <td></td>
        <td>0.01V</td>
        <td></td>
      </tr>
      <tr>
        <td>635</td>
        <td>Charge Current</td>
        <td></td>
        <td></td>
        <td>0.1A</td>
        <td></td>
      </tr>
      <tr>
        <td>636</td>
        <td>Discharge Current</td>
        <td></td>
        <td></td>
        <td>0.1A</td>
        <td></td>
      </tr>
      <tr>
        <td>637</td>
        <td>Max Cell V</td>
        <td></td>
        <td></td>
        <td>0.01V</td>
        <td></td>
      </tr>
      <tr>
        <td>638</td>
        <td>Min Cell V</td>
        <td></td>
        <td></td>
        <td>0.01V</td>
        <td></td>
      </tr>
      <tr>
        <td>639</td>
        <td>Cycle number</td>
        <td></td>
        <td></td>
        <td>1</td>
        <td></td>
      </tr>
      <tr>
        <td>640</td>
        <td>Warning</td>
        <td></td>
        <td></td>
        <td>--</td>
        <td></td>
      </tr>
      <tr>
        <td>641</td>
        <td>Fault</td>
        <td></td>
        <td></td>
        <td>--</td>
        <td></td>
      </tr>
      <tr>
        <td>642</td>
        <td rowspan="14">PACK4</td>
        <td>Module Voltage</td>
        <td></td>
        <td></td>
        <td>0.01V</td>
        <td></td>
      </tr>
      <tr>
        <td>643</td>
        <td>Module Current</td>
        <td></td>
        <td></td>
        <td>0.1A</td>
        <td></td>
      </tr>
      <tr>
        <td>644</td>
        <td>Temperature-AVE</td>
        <td></td>
        <td></td>
        <td></td>
        <td>1250 mean 25.0℃</td>
      </tr>
      <tr>
        <td>645</td>
        <td>SOC</td>
        <td></td>
        <td></td>
        <td>0.1</td>
        <td></td>
      </tr>
      <tr>
        <td>646</td>
        <td>Remain Capacity</td>
        <td></td>
        <td></td>
        <td>0.1AH</td>
        <td></td>
      </tr>
      <tr>
        <td>647</td>
        <td>Total Capacity</td>
        <td></td>
        <td></td>
        <td>0.1AH</td>
        <td></td>
      </tr>
      <tr>
        <td>648</td>
        <td>Charge Voltage</td>
        <td></td>
        <td></td>
        <td>0.01V</td>
        <td></td>
      </tr>
      <tr>
        <td>649</td>
        <td>Charge Current</td>
        <td></td>
        <td></td>
        <td>0.1A</td>
        <td></td>
      </tr>
      <tr>
        <td>650</td>
        <td>Discharge Current</td>
        <td></td>
        <td></td>
        <td>0.1A</td>
        <td></td>
      </tr>
      <tr>
        <td>651</td>
        <td>Max Cell V</td>
        <td></td>
        <td></td>
        <td>0.01V</td>
        <td></td>
      </tr>
      <tr>
        <td>652</td>
        <td>Min Cell V</td>
        <td></td>
        <td></td>
        <td>0.01V</td>
        <td></td>
      </tr>
      <tr>
        <td>653</td>
        <td>Cycle number</td>
        <td></td>
        <td></td>
        <td>1</td>
        <td></td>
      </tr>
      <tr>
        <td>654</td>
        <td>Warning</td>
        <td></td>
        <td></td>
        <td>--</td>
        <td></td>
      </tr>
      <tr>
        <td>655</td>
        <td>Fault</td>
        <td></td>
        <td></td>
        <td>--</td>
        <td></td>
      </tr>
      <tr>
        <td>656</td>
        <td rowspan="2">PACK5</td>
        <td>Module Voltage</td>
        <td></td>
        <td></td>
        <td>0.01V</td>
        <td></td>
      </tr>
      <tr>
        <td>657</td>
        <td>Module Current</td>
        <td></td>
        <td></td>
        <td>0.1A</td>
        <td></td>
      </tr>
    </tbody>
  </table>
</div>
<div class="WordSection39">
  <table class="table table-dark table-bordered table-striped table-hover">
    <thead>
      <tr>
        <th scope="col">Address</th>
        <th scope="col">Pack</th>
        <th scope="col">Register</th>
        <th scope="col">R/W</th>
        <th scope="col">Data Range</th>
        <th scope="col">Unit</th>
        <th scope="col">Note</th>
      </tr>
    </thead>
    <tbody>
      <tr>
        <td></td>
        <td rowspan="13">PACK5</td>
        <td>Current</td>
        <td></td>
        <td></td>
        <td>0.1A</td>
        <td></td>
      </tr>
      <tr>
        <td>658</td>
        <td>Temperature-AVE</td>
        <td></td>
        <td></td>
        <td></td>
        <td>1250 mean 25.0℃</td>
      </tr>
      <tr>
        <td>659</td>
        <td>SOC</td>
        <td></td>
        <td></td>
        <td>0.1</td>
        <td></td>
      </tr>
      <tr>
        <td>660</td>
        <td>Remain Capacity</td>
        <td></td>
        <td></td>
        <td>0.1AH</td>
        <td></td>
      </tr>
      <tr>
        <td>661</td>
        <td>Total Capacity</td>
        <td></td>
        <td></td>
        <td>0.1AH</td>
        <td></td>
      </tr>
      <tr>
        <td>662</td>
        <td>Charge Voltage</td>
        <td></td>
        <td></td>
        <td>0.01V</td>
        <td></td>
      </tr>
      <tr>
        <td>663</td>
        <td>Charge Current</td>
        <td></td>
        <td></td>
        <td>0.1A</td>
        <td></td>
      </tr>
      <tr>
        <td>664</td>
        <td>Discharge Current</td>
        <td></td>
        <td></td>
        <td>0.1A</td>
        <td></td>
      </tr>
      <tr>
        <td>665</td>
        <td>Max Cell V</td>
        <td></td>
        <td></td>
        <td>0.01V</td>
        <td></td>
      </tr>
      <tr>
        <td>666</td>
        <td>Min Cell V</td>
        <td></td>
        <td></td>
        <td>0.01V</td>
        <td></td>
      </tr>
      <tr>
        <td>667</td>
        <td>Cycle number</td>
        <td></td>
        <td></td>
        <td>1</td>
        <td></td>
      </tr>
      <tr>
        <td>668</td>
        <td>Warning</td>
        <td></td>
        <td></td>
        <td>--</td>
        <td></td>
      </tr>
      <tr>
        <td>669</td>
        <td>Fault</td>
        <td></td>
        <td></td>
        <td>--</td>
        <td></td>
      </tr>
      <tr>
        <td>670</td>
        <td rowspan="14">PACK6</td>
        <td>Module Voltage</td>
        <td></td>
        <td></td>
        <td>0.01V</td>
        <td></td>
      </tr>
      <tr>
        <td>671</td>
        <td>Module Current</td>
        <td></td>
        <td></td>
        <td>0.1A</td>
        <td></td>
      </tr>
      <tr>
        <td>672</td>
        <td>Temperature-AVE</td>
        <td></td>
        <td></td>
        <td></td>
        <td>1250 mean 25.0℃</td>
      </tr>
      <tr>
        <td>673</td>
        <td>SOC</td>
        <td></td>
        <td></td>
        <td>0.1</td>
        <td></td>
      </tr>
      <tr>
        <td>674</td>
        <td>Remain Capacity</td>
        <td></td>
        <td></td>
        <td>0.1AH</td>
        <td></td>
      </tr>
      <tr>
        <td>675</td>
        <td>Total Capacity</td>
        <td></td>
        <td></td>
        <td>0.1AH</td>
        <td></td>
      </tr>
      <tr>
        <td>676</td>
        <td>Charge Voltage</td>
        <td></td>
        <td></td>
        <td>0.01V</td>
        <td></td>
      </tr>
      <tr>
        <td>677</td>
        <td>Charge Current</td>
        <td></td>
        <td></td>
        <td>0.1A</td>
        <td></td>
      </tr>
      <tr>
        <td>678</td>
        <td>Discharge Current</td>
        <td></td>
        <td></td>
        <td>0.1A</td>
        <td></td>
      </tr>
      <tr>
        <td>679</td>
        <td>Max Cell V</td>
        <td></td>
        <td></td>
        <td>0.01V</td>
        <td></td>
      </tr>
      <tr>
        <td>680</td>
        <td>Min Cell V</td>
        <td></td>
        <td></td>
        <td>0.01V</td>
        <td></td>
      </tr>
      <tr>
        <td>681</td>
        <td>Cycle number</td>
        <td></td>
        <td></td>
        <td>1</td>
        <td></td>
      </tr>
      <tr>
        <td>682</td>
        <td>Warning</td>
        <td></td>
        <td></td>
        <td>--</td>
        <td></td>
      </tr>
      <tr>
        <td>683</td>
        <td>Fault</td>
        <td></td>
        <td></td>
        <td>--</td>
        <td></td>
      </tr>
    </tbody>
  </table>
</div>
<div class="WordSection40">
  <table class="table table-dark table-bordered table-striped table-hover">
    <thead>
      <tr>
        <th scope="col">Address</th>
        <th scope="col">Pack</th>
        <th scope="col">Register</th>
        <th scope="col">R/W</th>
        <th scope="col">Data Range</th>
        <th scope="col">Unit</th>
        <th scope="col">Note</th>
      </tr>
    </thead>
    <tbody>
      <tr>
        <td>684</td>
        <td rowspan="14">PACK7</td>
        <td>Module Voltage</td>
        <td></td>
        <td></td>
        <td>0.01V</td>
        <td></td>
      </tr>
      <tr>
        <td>685</td>
        <td>Module Current</td>
        <td></td>
        <td></td>
        <td>0.1A</td>
        <td></td>
      </tr>
      <tr>
        <td>686</td>
        <td>Temperature-AVE</td>
        <td></td>
        <td></td>
        <td></td>
        <td>1250 mean 25.0℃</td>
      </tr>
      <tr>
        <td>687</td>
        <td>SOC</td>
        <td></td>
        <td></td>
        <td>0.1</td>
        <td></td>
      </tr>
      <tr>
        <td>688</td>
        <td>Remain Capacity</td>
        <td></td>
        <td></td>
        <td>0.1AH</td>
        <td></td>
      </tr>
      <tr>
        <td>689</td>
        <td>Total Capacity</td>
        <td></td>
        <td></td>
        <td>0.1AH</td>
        <td></td>
      </tr>
      <tr>
        <td>690</td>
        <td>Charge Voltage</td>
        <td></td>
        <td></td>
        <td>0.01V</td>
        <td></td>
      </tr>
      <tr>
        <td>691</td>
        <td>Charge Current</td>
        <td></td>
        <td></td>
        <td>0.1A</td>
        <td></td>
      </tr>
      <tr>
        <td>692</td>
        <td>Discharge Current</td>
        <td></td>
        <td></td>
        <td>0.1A</td>
        <td></td>
      </tr>
      <tr>
        <td>693</td>
        <td>Max Cell V</td>
        <td></td>
        <td></td>
        <td>0.01V</td>
        <td></td>
      </tr>
      <tr>
        <td>694</td>
        <td>Min Cell V</td>
        <td></td>
        <td></td>
        <td>0.01V</td>
        <td></td>
      </tr>
      <tr>
        <td>695</td>
        <td>Cycle number</td>
        <td></td>
        <td></td>
        <td>1</td>
        <td></td>
      </tr>
      <tr>
        <td>696</td>
        <td>Warning</td>
        <td></td>
        <td></td>
        <td>--</td>
        <td></td>
      </tr>
      <tr>
        <td>697</td>
        <td>Fault</td>
        <td></td>
        <td></td>
        <td>--</td>
        <td></td>
      </tr>
      <tr>
        <td>698</td>
        <td rowspan="12">PACK8</td>
        <td>Module Voltage</td>
        <td></td>
        <td></td>
        <td>0.01V</td>
        <td></td>
      </tr>
      <tr>
        <td>699</td>
        <td>Module Current</td>
        <td></td>
        <td></td>
        <td>0.1A</td>
        <td></td>
      </tr>
      <tr>
        <td>700</td>
        <td>Temperature-AVE</td>
        <td></td>
        <td></td>
        <td></td>
        <td>1250 mean 25.0℃</td>
      </tr>
      <tr>
        <td>701</td>
        <td>SOC</td>
        <td></td>
        <td></td>
        <td>0.1</td>
        <td></td>
      </tr>
      <tr>
        <td>702</td>
        <td>Remain Capacity</td>
        <td></td>
        <td></td>
        <td>0.1AH</td>
        <td></td>
      </tr>
      <tr>
        <td>703</td>
        <td>Total Capacity</td>
        <td></td>
        <td></td>
        <td>0.1AH</td>
        <td></td>
      </tr>
      <tr>
        <td>704</td>
        <td>Charge Voltage</td>
        <td></td>
        <td></td>
        <td>0.01V</td>
        <td></td>
      </tr>
      <tr>
        <td>705</td>
        <td>Charge Current</td>
        <td></td>
        <td></td>
        <td>0.1A</td>
        <td></td>
      </tr>
      <tr>
        <td>706</td>
        <td>Discharge Current</td>
        <td></td>
        <td></td>
        <td>0.1A</td>
        <td></td>
      </tr>
      <tr>
        <td>707</td>
        <td>Max Cell V</td>
        <td></td>
        <td></td>
        <td>0.01V</td>
        <td></td>
      </tr>
      <tr>
        <td>708</td>
        <td>Min Cell V</td>
        <td></td>
        <td></td>
        <td>0.01V</td>
        <td></td>
      </tr>
      <tr>
        <td>709</td>
        <td>Cycle number</td>
        <td></td>
        <td></td>
        <td>1</td>
        <td></td>
      </tr>
    </tbody>
  </table>
</div>
<div class="WordSection41">
  <table class="table table-dark table-bordered table-striped table-hover">
    <thead>
      <tr>
        <th scope="col">Address</th>
        <th scope="col">Pack</th>
        <th scope="col">Register</th>
        <th scope="col">R/W</th>
        <th scope="col">Data Range</th>
        <th scope="col">Unit</th>
        <th scope="col">Note</th>
      </tr>
    </thead>
    <tbody>
      <tr>
        <td></td>
        <td rowspan="3">PACK8</td>
        <td>Cycle number</td>
        <td></td>
        <td></td>
        <td>1</td>
        <td></td>
      </tr>
      <tr>
        <td>710</td>
        <td>Warning</td>
        <td></td>
        <td></td>
        <td>--</td>
        <td></td>
      </tr>
      <tr>
        <td>711</td>
        <td>Fault</td>
        <td></td>
        <td></td>
        <td>--</td>
        <td></td>
      </tr>
      <tr>
        <td>712</td>
        <td rowspan="14">PACK9</td>
        <td>Module Voltage</td>
        <td></td>
        <td></td>
        <td>0.01V</td>
        <td></td>
      </tr>
      <tr>
        <td>713</td>
        <td>Module Current</td>
        <td></td>
        <td></td>
        <td>0.1A</td>
        <td></td>
      </tr>
      <tr>
        <td>714</td>
        <td>Temperature-AVE</td>
        <td></td>
        <td></td>
        <td></td>
        <td>1250 mean 25.0℃</td>
      </tr>
      <tr>
        <td>715</td>
        <td>SOC</td>
        <td></td>
        <td></td>
        <td>0.1</td>
        <td></td>
      </tr>
      <tr>
        <td>716</td>
        <td>Remain Capacity</td>
        <td></td>
        <td></td>
        <td>0.1AH</td>
        <td></td>
      </tr>
      <tr>
        <td>717</td>
        <td>Total Capacity</td>
        <td></td>
        <td></td>
        <td>0.1AH</td>
        <td></td>
      </tr>
      <tr>
        <td>718</td>
        <td>Charge Voltage</td>
        <td></td>
        <td></td>
        <td>0.01V</td>
        <td></td>
      </tr>
      <tr>
        <td>719</td>
        <td>Charge Current</td>
        <td></td>
        <td></td>
        <td>0.1A</td>
        <td></td>
      </tr>
      <tr>
        <td>720</td>
        <td>Discharge Current</td>
        <td></td>
        <td></td>
        <td>0.1A</td>
        <td></td>
      </tr>
      <tr>
        <td>721</td>
        <td>Max Cell V</td>
        <td></td>
        <td></td>
        <td>0.01V</td>
        <td></td>
      </tr>
      <tr>
        <td>722</td>
        <td>Min Cell V</td>
        <td></td>
        <td></td>
        <td>0.01V</td>
        <td></td>
      </tr>
      <tr>
        <td>723</td>
        <td>Cycle number</td>
        <td></td>
        <td></td>
        <td>1</td>
        <td></td>
      </tr>
      <tr>
        <td>724</td>
        <td>Warning</td>
        <td></td>
        <td></td>
        <td>--</td>
        <td></td>
      </tr>
      <tr>
        <td>725</td>
        <td>Fault</td>
        <td></td>
        <td></td>
        <td>--</td>
        <td></td>
      </tr>
      <tr>
        <td>726</td>
        <td rowspan="9">PACK10</td>
        <td>Module Voltage</td>
        <td></td>
        <td></td>
        <td>0.01V</td>
        <td></td>
      </tr>
      <tr>
        <td>727</td>
        <td>Module Current</td>
        <td></td>
        <td></td>
        <td>0.1A</td>
        <td></td>
      </tr>
      <tr>
        <td>728</td>
        <td>Temperature-AVE</td>
        <td></td>
        <td></td>
        <td></td>
        <td>1250 mean 25.0℃</td>
      </tr>
      <tr>
        <td>729</td>
        <td>SOC</td>
        <td></td>
        <td></td>
        <td>0.1</td>
        <td></td>
      </tr>
      <tr>
        <td>730</td>
        <td>Remain Capacity</td>
        <td></td>
        <td></td>
        <td>0.1AH</td>
        <td></td>
      </tr>
      <tr>
        <td>731</td>
        <td>Total Capacity</td>
        <td></td>
        <td></td>
        <td>0.1AH</td>
        <td></td>
      </tr>
      <tr>
        <td>732</td>
        <td>Charge Voltage</td>
        <td></td>
        <td></td>
        <td>0.01V</td>
        <td></td>
      </tr>
      <tr>
        <td>733</td>
        <td>Charge Current</td>
        <td></td>
        <td></td>
        <td>0.1A</td>
        <td></td>
      </tr>
      <tr>
        <td>734</td>
        <td>Discharge Current</td>
        <td></td>
        <td></td>
        <td>0.1A</td>
        <td></td>
      </tr>
    </tbody>
  </table>
</div>
<div class="WordSection42">
  <table class="table table-dark table-bordered table-striped table-hover">
    <thead>
      <tr>
        <th scope="col">Address</th>
        <th scope="col">Pack</th>
        <th scope="col">Register</th>
        <th scope="col">R/W</th>
        <th scope="col">Data Range</th>
        <th scope="col">Unit</th>
        <th scope="col">Note</th>
      </tr>
    </thead>
    <tbody>
      <tr>
        <td>735</td>
        <td rowspan="5">PACK10</td>
        <td>Max Cell V</td>
        <td></td>
        <td></td>
        <td>0.01V</td>
        <td></td>
      </tr>
      <tr>
        <td>736</td>
        <td>Min Cell V</td>
        <td></td>
        <td></td>
        <td>0.01V</td>
        <td></td>
      </tr>
      <tr>
        <td>737</td>
        <td>Cycle number</td>
        <td></td>
        <td></td>
        <td>1</td>
        <td></td>
      </tr>
      <tr>
        <td>738</td>
        <td>Warning</td>
        <td></td>
        <td></td>
        <td>--</td>
        <td></td>
      </tr>
      <tr>
        <td>739</td>
        <td>Fault</td>
        <td></td>
        <td></td>
        <td>--</td>
        <td></td>
      </tr>
      <tr>
        <td>740</td>
        <td rowspan="14">PACK11</td>
        <td>Module Voltage</td>
        <td></td>
        <td></td>
        <td>0.01V</td>
        <td></td>
      </tr>
      <tr>
        <td>741</td>
        <td>Module Current</td>
        <td></td>
        <td></td>
        <td>0.1A</td>
        <td></td>
      </tr>
      <tr>
        <td>742</td>
        <td>Temperature-AVE</td>
        <td></td>
        <td></td>
        <td></td>
        <td>1250 mean 25.0℃</td>
      </tr>
      <tr>
        <td>743</td>
        <td>SOC</td>
        <td></td>
        <td></td>
        <td>0.1</td>
        <td></td>
      </tr>
      <tr>
        <td>744</td>
        <td>Remain Capacity</td>
        <td></td>
        <td></td>
        <td>0.1AH</td>
        <td></td>
      </tr>
      <tr>
        <td>745</td>
        <td>Total Capacity</td>
        <td></td>
        <td></td>
        <td>0.1AH</td>
        <td></td>
      </tr>
      <tr>
        <td>746</td>
        <td>Charge Voltage</td>
        <td></td>
        <td></td>
        <td>0.01V</td>
        <td></td>
      </tr>
      <tr>
        <td>747</td>
        <td>Charge Current</td>
        <td></td>
        <td></td>
        <td>0.1A</td>
        <td></td>
      </tr>
      <tr>
        <td>748</td>
        <td>Discharge Current</td>
        <td></td>
        <td></td>
        <td>0.1A</td>
        <td></td>
      </tr>
      <tr>
        <td>749</td>
        <td>Max Cell V</td>
        <td></td>
        <td></td>
        <td>0.01V</td>
        <td></td>
      </tr>
      <tr>
        <td>750</td>
        <td>Min Cell V</td>
        <td></td>
        <td></td>
        <td>0.01V</td>
        <td></td>
      </tr>
      <tr>
        <td>751</td>
        <td>Cycle number</td>
        <td></td>
        <td></td>
        <td>1</td>
        <td></td>
      </tr>
      <tr>
        <td>752</td>
        <td>Warning</td>
        <td></td>
        <td></td>
        <td>--</td>
        <td></td>
      </tr>
      <tr>
        <td>753</td>
        <td>Fault</td>
        <td></td>
        <td></td>
        <td>--</td>
        <td></td>
      </tr>
      <tr>
        <td>754</td>
        <td rowspan="8">PACK12</td>
        <td>Module Voltage</td>
        <td></td>
        <td></td>
        <td>0.01V</td>
        <td></td>
      </tr>
      <tr>
        <td>755</td>
        <td>Module Current</td>
        <td></td>
        <td></td>
        <td>0.1A</td>
        <td></td>
      </tr>
      <tr>
        <td>756</td>
        <td>Temperature-AVE</td>
        <td></td>
        <td></td>
        <td></td>
        <td>1250 mean 25.0℃</td>
      </tr>
      <tr>
        <td>757</td>
        <td>SOC</td>
        <td></td>
        <td></td>
        <td>0.1</td>
        <td></td>
      </tr>
      <tr>
        <td>758</td>
        <td>Remain Capacity</td>
        <td></td>
        <td></td>
        <td>0.1AH</td>
        <td></td>
      </tr>
      <tr>
        <td>759</td>
        <td>Total Capacity</td>
        <td></td>
        <td></td>
        <td>0.1AH</td>
        <td></td>
      </tr>
      <tr>
        <td>760</td>
        <td>Charge Voltage</td>
        <td></td>
        <td></td>
        <td>0.01V</td>
        <td></td>
      </tr>
      <tr>
        <td>761</td>
        <td>Charge Current</td>
        <td></td>
        <td></td>
        <td>0.1A</td>
        <td></td>
      </tr>
    </tbody>
  </table>
</div>
<div class="WordSection43">
  <table class="table table-dark table-bordered table-striped table-hover">
    <thead>
      <tr>
        <th scope="col">Address</th>
        <th scope="col">Pack</th>
        <th scope="col">Register</th>
        <th scope="col">R/W</th>
        <th scope="col">Data Range</th>
        <th scope="col">Unit</th>
        <th scope="col">Note</th>
      </tr>
    </thead>
    <tbody>
      <tr>
        <td></td>
        <td rowspan="7">PACK12</td>
        <td>Current</td>
        <td></td>
        <td></td>
        <td>0.1A</td>
        <td></td>
      </tr>
      <tr>
        <td>762</td>
        <td>Discharge Current</td>
        <td></td>
        <td></td>
        <td>0.1A</td>
        <td></td>
      </tr>
      <tr>
        <td>763</td>
        <td>Max Cell V</td>
        <td></td>
        <td></td>
        <td>0.01V</td>
        <td></td>
      </tr>
      <tr>
        <td>764</td>
        <td>Min Cell V</td>
        <td></td>
        <td></td>
        <td>0.01V</td>
        <td></td>
      </tr>
      <tr>
        <td>765</td>
        <td>Cycle number</td>
        <td></td>
        <td></td>
        <td>1</td>
        <td></td>
      </tr>
      <tr>
        <td>766</td>
        <td>Warning</td>
        <td></td>
        <td></td>
        <td>--</td>
        <td></td>
      </tr>
      <tr>
        <td>767</td>
        <td>Fault</td>
        <td></td>
        <td></td>
        <td>--</td>
        <td></td>
      </tr>
      <tr>
        <td>768</td>
        <td rowspan="14">PACK13</td>
        <td>Module Voltage</td>
        <td></td>
        <td></td>
        <td>0.01V</td>
        <td></td>
      </tr>
      <tr>
        <td>769</td>
        <td>Module Current</td>
        <td></td>
        <td></td>
        <td>0.1A</td>
        <td></td>
      </tr>
      <tr>
        <td>770</td>
        <td>Temperature-AVE</td>
        <td></td>
        <td></td>
        <td></td>
        <td>1250 mean 25.0℃</td>
      </tr>
      <tr>
        <td>771</td>
        <td>SOC</td>
        <td></td>
        <td></td>
        <td>0.1</td>
        <td></td>
      </tr>
      <tr>
        <td>772</td>
        <td>Remain Capacity</td>
        <td></td>
        <td></td>
        <td>0.1AH</td>
        <td></td>
      </tr>
      <tr>
        <td>773</td>
        <td>Total Capacity</td>
        <td></td>
        <td></td>
        <td>0.1AH</td>
        <td></td>
      </tr>
      <tr>
        <td>774</td>
        <td>Charge Voltage</td>
        <td></td>
        <td></td>
        <td>0.01V</td>
        <td></td>
      </tr>
      <tr>
        <td>775</td>
        <td>Charge Current</td>
        <td></td>
        <td></td>
        <td>0.1A</td>
        <td></td>
      </tr>
      <tr>
        <td>776</td>
        <td>Discharge Current</td>
        <td></td>
        <td></td>
        <td>0.1A</td>
        <td></td>
      </tr>
      <tr>
        <td>777</td>
        <td>Max Cell V</td>
        <td></td>
        <td></td>
        <td>0.01V</td>
        <td></td>
      </tr>
      <tr>
        <td>778</td>
        <td>Min Cell V</td>
        <td></td>
        <td></td>
        <td>0.01V</td>
        <td></td>
      </tr>
      <tr>
        <td>779</td>
        <td>Cycle number</td>
        <td></td>
        <td></td>
        <td>1</td>
        <td></td>
      </tr>
      <tr>
        <td>780</td>
        <td>Warning</td>
        <td></td>
        <td></td>
        <td>--</td>
        <td></td>
      </tr>
      <tr>
        <td>781</td>
        <td>Fault</td>
        <td></td>
        <td></td>
        <td>--</td>
        <td></td>
      </tr>
      <tr>
        <td>782</td>
        <td rowspan="6">PACK14</td>
        <td>Module Voltage</td>
        <td></td>
        <td></td>
        <td>0.01V</td>
        <td></td>
      </tr>
      <tr>
        <td>783</td>
        <td>Module Current</td>
        <td></td>
        <td></td>
        <td>0.1A</td>
        <td></td>
      </tr>
      <tr>
        <td>784</td>
        <td>Temperature-AVE</td>
        <td></td>
        <td></td>
        <td></td>
        <td>1250 mean 25.0℃</td>
      </tr>
      <tr>
        <td>785</td>
        <td>SOC</td>
        <td></td>
        <td></td>
        <td>0.1</td>
        <td></td>
      </tr>
      <tr>
        <td>786</td>
        <td>Remain Capacity</td>
        <td></td>
        <td></td>
        <td>0.1AH</td>
        <td></td>
      </tr>
      <tr>
        <td>787</td>
        <td>Total Capacity</td>
        <td></td>
        <td></td>
        <td>0.1AH</td>
        <td></td>
      </tr>
    </tbody>
  </table>
</div>
<div class="WordSection44">
  <table class="table table-dark table-bordered table-striped table-hover">
    <thead>
      <tr>
        <th scope="col">Address</th>
        <th scope="col">Pack</th>
        <th scope="col">Register</th>
        <th scope="col">R/W</th>
        <th scope="col">Data Range</th>
        <th scope="col">Unit</th>
        <th scope="col">Note</th>
      </tr>
    </thead>
    <tbody>
      <tr>
        <td>788</td>
        <td rowspan="8">PACK14</td>
        <td>Charge Voltage</td>
        <td></td>
        <td></td>
        <td>0.01V</td>
        <td></td>
      </tr>
      <tr>
        <td>789</td>
        <td>Charge Current</td>
        <td></td>
        <td></td>
        <td>0.1A</td>
        <td></td>
      </tr>
      <tr>
        <td>790</td>
        <td>Discharge Current</td>
        <td></td>
        <td></td>
        <td>0.1A</td>
        <td></td>
      </tr>
      <tr>
        <td>791</td>
        <td>Max Cell V</td>
        <td></td>
        <td></td>
        <td>0.01V</td>
        <td></td>
      </tr>
      <tr>
        <td>792</td>
        <td>Min Cell V</td>
        <td></td>
        <td></td>
        <td>0.01V</td>
        <td></td>
      </tr>
      <tr>
        <td>793</td>
        <td>Cycle number</td>
        <td></td>
        <td></td>
        <td>1</td>
        <td></td>
      </tr>
      <tr>
        <td>794</td>
        <td>Warning</td>
        <td></td>
        <td></td>
        <td>--</td>
        <td></td>
      </tr>
      <tr>
        <td>795</td>
        <td>Fault</td>
        <td></td>
        <td></td>
        <td>--</td>
        <td></td>
      </tr>
      <tr>
        <td>796</td>
        <td rowspan="14">PACK15</td>
        <td>Module Voltage</td>
        <td></td>
        <td></td>
        <td>0.01V</td>
        <td></td>
      </tr>
      <tr>
        <td>797</td>
        <td>Module Current</td>
        <td></td>
        <td></td>
        <td>0.1A</td>
        <td></td>
      </tr>
      <tr>
        <td>798</td>
        <td>Temperature-AVE</td>
        <td></td>
        <td></td>
        <td></td>
        <td>1250 mean 25.0℃</td>
      </tr>
      <tr>
        <td>799</td>
        <td>SOC</td>
        <td></td>
        <td></td>
        <td>0.1</td>
        <td></td>
      </tr>
      <tr>
        <td>800</td>
        <td>Remain Capacity</td>
        <td></td>
        <td></td>
        <td>0.1AH</td>
        <td></td>
      </tr>
      <tr>
        <td>801</td>
        <td>Total Capacity</td>
        <td></td>
        <td></td>
        <td>0.1AH</td>
        <td></td>
      </tr>
      <tr>
        <td>802</td>
        <td>Charge Voltage</td>
        <td></td>
        <td></td>
        <td>0.01V</td>
        <td></td>
      </tr>
      <tr>
        <td>803</td>
        <td>Charge Current</td>
        <td></td>
        <td></td>
        <td>0.1A</td>
        <td></td>
      </tr>
      <tr>
        <td>804</td>
        <td>Discharge Current</td>
        <td></td>
        <td></td>
        <td>0.1A</td>
        <td></td>
      </tr>
      <tr>
        <td>805</td>
        <td>Max Cell V</td>
        <td></td>
        <td></td>
        <td>0.01V</td>
        <td></td>
      </tr>
      <tr>
        <td>806</td>
        <td>Min Cell V</td>
        <td></td>
        <td></td>
        <td>0.01V</td>
        <td></td>
      </tr>
      <tr>
        <td>807</td>
        <td>Cycle number</td>
        <td></td>
        <td></td>
        <td>1</td>
        <td></td>
      </tr>
      <tr>
        <td>808</td>
        <td>Warning</td>
        <td></td>
        <td></td>
        <td>--</td>
        <td></td>
      </tr>
      <tr>
        <td>809</td>
        <td>Fault</td>
        <td></td>
        <td></td>
        <td>--</td>
        <td></td>
      </tr>
    </tbody>
  </table>
  <h5 class="mt-4">5.4. Internal Recording Table</h5>
  <table class="table table-dark table-bordered table-striped table-hover">
    <thead>
      <tr>
        <th scope="col">Addr.</th>
        <th scope="col">Register Meaning</th>
        <th scope="col">R/W</th>
        <th scope="col">Range</th>
        <th scope="col">Unit</th>
        <th scope="col">Note</th>
      </tr>
    </thead>
    <tbody>
      <tr>
        <th colspan="6" class="text-center">Internal Recording Table</th>
      </tr>
      <tr>
        <td>1000</td>
        <td>Inverter Fault Information</td>
        <td>R</td>
        <td></td>
        <td></td>
        <td>Length range is 500</td>
      </tr>
      <tr>
        <td>……</td>
        <td></td>
        <td>R</td>
        <td></td>
        <td></td>
        <td></td>
      </tr>
      <tr>
        <td>……</td>
        <td></td>
        <td>R</td>
        <td></td>
        <td></td>
        <td></td>
      </tr>
    </tbody>
  </table>
</div>
<div class="WordSection45">
  <table class="table table-dark table-bordered table-striped table-hover">
    <tbody>
      <tr>
        <td>1499</td>
        <td></td>
        <td class="text-center">R</td>
        <td></td>
        <td></td>
        <td></td>
      </tr>
    </tbody>
  </table>
  <h5 class="mt-4">5.5. Fault and Warning Codes</h5>
  <h6>Warning Codes</h6>
  <table class="table table-dark table-bordered table-striped table-hover">
    <thead>
      <tr>
        <th scope="col">Error Code</th>
        <th scope="col">Description</th>
        <th scope="col">Solutions</th>
      </tr>
    </thead>
    <tbody>
      <tr>
        <td>W01</td>
        <td>Fan failure</td>
        <td></td>
      </tr>
      <tr>
        <td>W02</td>
        <td>Phase error</td>
        <td></td>
      </tr>
    </tbody>
  </table>
  <h6 class="mt-4">Fault Codes</h6>
  <table class="table table-dark table-bordered table-striped table-hover">
    <thead>
      <tr>
        <th scope="col">Error Code</th>
        <th scope="col">Description</th>
        <th scope="col">Solutions</th>
      </tr>
    </thead>
    <tbody>
      <tr>
        <td>F07</td>
        <td>DC/DC soft start failure</td>
        <td>1. Check the battery fuse.<br>2. Restart and check whether it is normal.<br>3. Seek help from us if it can’t
          go back to a normal state.</td>
      </tr>
      <tr>
        <td>F10</td>
        <td>Auxiliary power supply failure</td>
        <td>1. Wait for minutes then check.<br>2. Remove wifi plug or other communicator.<br>3. Seek help from us if it
          can’t go back to a normal state.</td>
      </tr>
      <tr>
        <td>F13</td>
        <td>Mode switching</td>
        <td>Inverter work mode changed.<br>1. Wait for a minute and check.<br>2. Seek help from us if it can't go back
          to a normal state.</td>
      </tr>
      <tr>
        <td>F18</td>
        <td>AC overcurrent (hardware)</td>
        <td>AC side overcurrent fault.<br>1. Please check whether the backup load power and common load power are within
          the range.<br>2. Restart and check whether it is normal.<br>3. Seek help from us if it cannot go back to a
          normal state.</td>
      </tr>
      <tr>
        <td>F20</td>
        <td>DC overcurrent (hardware)</td>
        <td>DC side overcurrent fault.<br>1. Check PV module connection and battery connection.<br>2. Turn off the DC
          switch and AC switch and then wait one minute, then turn on the DC/AC switch again.<br>3. Seek help from us if
          it cannot go back to a normal state.</td>
      </tr>
      <tr>
        <td>F22</td>
        <td>Emergency stop fault (inverter locked 3)</td>
        <td>Seek help from us. This failure hardly happens.</td>
      </tr>
      <tr>
        <td>F23</td>
        <td>Transient leakage current fault</td>
        <td>Leakage current fault.<br>1. Check the cable of the PV module and inverter.<br>2. Restart inverter.<br>3-
          Seek help from us if it cannot go back to a normal state.</td>
      </tr>
    </tbody>
  </table>
</div>
<div class="WordSection46">
  <table class="table table-dark table-bordered table-striped table-hover">
    <thead>
      <tr>
        <th scope="col">Error Code</th>
        <th scope="col">Description</th>
        <th scope="col">Solutions</th>
      </tr>
    </thead>
    <tbody>
      <tr>
        <td>F24</td>
        <td>DC insulation impedance failure / Array insulation impedance fault</td>
        <td>PV isolation resistance is too low.<br>1. Check that the connection of PV panels and inverter is firm and
          correct.<br>2. Check whether the PE cable of the inverter is connected to ground.<br>3. Seek help from us if
          it cannot go back to a normal state.</td>
      </tr>
      <tr>
        <td>F26</td>
        <td>The DC busbar is unbalanced / DC bus unbalanced</td>
        <td>1. Please wait for a while and check whether it is normal.<br>2. If still the same, turn off the DC switch
          and AC switch, wait for one minute, and then turn on the DC/AC switch.<br>3. Seek help from us if it cannot go
          back to a normal state.</td>
      </tr>
      <tr>
        <td>F29</td>
        <td>Parallel CANBus Fault / Parallel communication fault</td>
        <td>This fault only occurs for inverters working in parallel mode.<br>1. Check the parallel setting according to
          the instructions.<br>2. Check the connection of the CANBus.<br>3. Seek help from us.</td>
      </tr>
      <tr>
        <td>F35</td>
        <td>No AC grid / No city power</td>
        <td>No Utility.<br>1. Please confirm if the grid is lost or not.<br>2. Check if the grid connection is good or
          not.<br>3. Check if the switch between the inverter and grid is on or not.<br>4. Seek help from us if it
          cannot go back to a normal state.</td>
      </tr>
      <tr>
        <td>F41</td>
        <td>Parallel system Stop / Parallel system shutdown fault</td>
        <td>In a parallel system, due to other inverter faults.<br>1. Wait for minutes then check all inverters in this
          parallel system.<br>2. If the inverter can’t go back to a normal state, record fault codes of all inverters,
          then seek help from us.</td>
      </tr>
      <tr>
        <td>F42</td>
        <td>AC line low voltage / Line voltage fault</td>
        <td>Grid voltage fault.<br>1. Check if the AC voltage is in the range of the standard voltage in the
          specification.<br>2. Check whether grid AC cables are firmly and correctly connected.<br>3. Seek help from us
          if it cannot go back to a normal state.</td>
      </tr>
      <tr>
        <td>F46/F49</td>
        <td>Backup Battery Fault / Backup battery fault</td>
        <td>Backup battery fault.<br>1. Check the battery capacity.<br>2. Check the connection between batteries and
          inverters.<br>3. If the inverter can’t go back to normal after load reduction, seek help from us.</td>
      </tr>
      <tr>
        <td>F47</td>
        <td>AC over frequency / AC over frequency</td>
        <td>Grid frequency out of range.<br>1. Check if the frequency is in the range of the specification or not.<br>2.
          Check whether AC cables are firmly and correctly connected.<br>3. Seek help from us if it cannot go back to a
          normal state.</td>
      </tr>
      <tr>
        <td>F48</td>
        <td>AC lower frequency / AC under frequency</td>
        <td>Grid frequency out of range.<br>1. Check if the frequency is in the range of the specification or not.<br>2.
          Check whether AC cables are firmly and correctly connected.<br>3. Seek help from us if it cannot go back to a
          normal state.</td>
      </tr>
    </tbody>
  </table>
</div>
<div class="WordSection47">
  <table class="table table-dark table-bordered table-striped table-hover">
    <thead>
      <tr>
        <th scope="col">Error Code</th>
        <th scope="col">Description</th>
        <th scope="col">Solutions</th>
      </tr>
    </thead>
    <tbody>
      <tr>
        <td>F56</td>
        <td>DC busbar voltage is too low / Bus voltage too low</td>
        <td>Battery voltage low.<br>1. Check whether battery voltage is too low.<br>2. If the battery voltage is too
          low, use PV or grid to charge the battery.<br>3. Seek help from us if it cannot go back to a normal state.
        </td>
      </tr>
      <tr>
        <td>F58</td>
        <td>BMS communication fault</td>
        <td></td>
      </tr>
      <tr>
        <td>F63</td>
        <td>ARC fault</td>
        <td>1. ARC fault detection is only for the US market.<br>2. Check PV module cable connection and clear the
          fault.<br>3. Seek help from us if it cannot go back to a normal state.</td>
      </tr>
      <tr>
        <td>F64</td>
        <td>Heatsink high temperature failure / Heatsink temperature too high</td>
        <td>Heat sink temperature is too high.<br>1. Check whether the work environment temperature is too high.<br>2.
          Turn off the inverter for 10 mins and restart.<br>3. Seek help from us if it cannot go back to a normal state.
        </td>
      </tr>
    </tbody>
  </table>
</div>
</body>

</html>
    </div>
</body>
</html>
